# Resultados y estado Rev. 5

**Demostrado por cálculo sobre las fuentes:** 13939.511910 m de KML UTM, 13943.735685 m geodésicos, 13834.028618 m de eje GIS alternativo; tres brechas rectas de 14.133, 43.965, 6.979 m; intersección S3/S4 en E 411991.038 m, N 8263821.758 m. Estas magnitudes no completan el trazado de obra.

**Plantas de contexto:** CL-07-S1..S4 representan la geometría original de cada segmento, con 40 PC GIS de referencia, 27 sitios PN candidatos y 44 alertas CV OSM, clasificados en sus tablas. CL-08 usa 57 muestras SRTM30m interpoladas cada 250 m nominalmente sobre el eje GIS alternativo; no es topografía constructiva ni está asociada al KML.

**Preliminar cartográfico:** 40 PC, 27 PN, 44 CV. **Hipótesis:** multiplicadores de sensibilidad sin unidades. **Pendiente:** 21 entradas esenciales registradas como nulos; cálculos de corriente/caída/pérdidas/protecciones, vanos/flechas/despejes/estructuras y presupuesto del proyecto. **Validación profesional:** requiere fuentes oficiales, mediciones y memoria revisada; no se solicitó aprobación.
