# Medición requerida

1. Control GNSS/estación total con datum horizontal y vertical, error, fecha y puntos crudos. Levantar GAP-1..3 y resolver intersección S3/S4; definir eje completo sin alterar el KML original.
2. Inventario físico con fotos/código/as-built de PC, inspección de 27 PN y alternativas de apoyos dentro de servidumbre comprobada. No construir según PN.
3. Depurar las 44 alertas CV e inventariar carreteras, cauces, edificios, telecomunicaciones, cercos y vegetación. Medir cota, ancho, gálibo, propietario/autoridad y permisos por cruce.
4. Levantar perfiles y obstáculos por posibles vanos, accesos, terreno y fundación; obtener ambiente de diseño y geotecnia/resistividad con métodos y laboratorio trazables.

El proyecto requiere respuesta formal de Electro Puno: factibilidad, punto/código/coordenadas oficiales, alimentador, tensión máxima/nominal, fases, capacidad disponible, parámetros de cortocircuito, protección/seccionamiento/PAT, configuración y especificaciones. El promotor debe entregar estudio de demanda actual y futura. No se enviaron solicitudes ni se realizaron visitas.
