# Criterios y metodología de diseño pendientes de fijación

1. Conservar y fechar la geometría KML original; no empalmar segmentos artificialmente. Comparar con as-built y medir GAP-1..3.
2. Separar PC (referencias GIS de posible infraestructura existente), PN (sitios geométricos para inspección) y apoyos nuevos realmente aprobados. No usar los intervalos PN como vanos.
3. Elegir eje con topografía controlada, cruces, acceso, predios y derechos; registrar coordenadas, cota, incertidumbre y datum vertical.
4. Obtener de Electro Puno punto de diseño, tensión/fases, alimentador, capacidad, Icc, protecciones, criterios y versiones de materiales. Obtener del promotor demanda y crecimiento.
5. Con entradas certificadas, dimensionar conductor, flujo/caída/pérdidas y protección; después definir apoyos/vanos por flecha, cargas, despejes, suelo y permisos. Reiterar si cambia el trazado.
6. Evaluar cada resultado contra norma/tabla exacta aplicable y especificación oficial del titular. Registrar margen, responsable y firma; hoy el estado es no verificable.
