# Datos de entrada y clasificación

**Confirmados documentalmente:** identidad SHA del KML y atributos de archivos GISEM/OSM; no confirma condiciones de campo. **Calculados:** cuatro segmentos, 187 vértices, 13939.511910 m KML UTM, 13834.028618 m GIS alternativo, tres brechas. **Estimados/cartográficos:** 40 PC, 27 PN y 44 CV; no son metrados de obra. **Pendientes:** factibilidad, punto oficial, tensión/fases, demanda, capacidad, conductor, protecciones, PAT, topografía, clima, geotecnia, cruces/servidumbres y permisos.

La matriz detallada con unidad, fuente, consecuencia, documento necesario y validador está en `MATRIZ_DATOS_REV3.csv`. El JSON `PARAMETROS_PENDIENTES.json` preserva nulos: no se sustituyeron por ceros.
