# Memoria descriptiva — línea primaria Capachica–Llachón

## Identificación, objeto y alcance

Ubicación: distrito de Capachica y entorno de Llachón, Puno, Perú, según coordenadas del KML original. Titular, proyectista, colegiatura y responsable de firma: **dato requerido**. Objeto: estudiar una posible intervención de línea primaria de media tensión a lo largo de un corredor aproximado de 14 km. Electro Puno debe determinar si procede nueva obra, ampliación, remodelación o aprovechamiento de red existente. No se diseña BT, acometidas ni instalaciones fuera de este corredor.

## Antecedentes y fuentes

El KML manual en EPSG:4326 contiene cuatro polilíneas y 187 vértices. Se transformaron a WGS84/UTM 19S (EPSG:32719) sin modificar el original. Suma de trazos: **13939.511910 m UTM**, **13943.735685 m geodésicos**. Eje GIS GISEM inferido: **13834.028618 m UTM**; diferencia entre ejes: **105.483292 m**. Las cuerdas de los tres empalmes miden **65.077277 m**, no incluidas en el KML. No se interpreta ningún residuo aritmético como obra. La intersección S3/S4 requiere replanteo.

La capa GISEM muestra TMT001868169 como tramo, no como aprobación de conexión. PC-001 a PC-040 son estructuras GIS próximas, sin inventario físico; PN-001 a PN-027 son vértices de gabinete para evaluar apoyo, sin vano calculado; CV-001 a CV-044 son alertas de cruce OSM. La cartografía no acredita servidumbre, terreno, despeje ni operación real.

## Estado y decisión requerida

No se puede fijar tensión, fases, demanda, conductor, ubicación de nuevos postes, protección, cimentación ni presupuesto de obra. La decisión sigue secuencia: conexión oficial → eje/topografía/servidumbres → estudio eléctrico → diseño mecánico → planos constructivos y revisión profesional. Las hojas CL-01..05 Rev. 4 son documentos de gabinete coordinados y con límites explícitos. La próxima gestión externa es obtener factibilidad y punto de diseño de Electro Puno; la siguiente medición es el levantamiento del corredor y sus cruces.
