# Memoria de cálculo mecánico — casos y datos requeridos

**Resultado de dimensionamiento: pendiente.** No hay perfil topográfico del eje elegido, conductor certificado, hipótesis de clima, geotecnia ni cuadro de vanos. PN es lista de inspección, no tabla de apoyos diseñados.

| Etapa | Entradas [unidad] | Método | Verificación necesaria |
|---|---|---|---|
| Vano regulador | Posiciones/cotas medidas [m], fijaciones reales | Agrupación de tramos de tensión; cálculo de longitud reguladora según método adoptado | Apoyos/anclajes definidos |
| Cargas | Masa lineal [kg/m], accesorios [N], presión viento [Pa], hielo/temperatura según sitio | Cargas verticales, transversales y longitudinales [N/m y N] | Casos climáticos y factores oficiales |
| Flecha/tensión | w [N/m], L [m], H [N], temperaturas, creep | f≈wL²/(8H) únicamente nivelado preliminar; cambio de estado/catenaria final | Tensión admisible y peor flecha |
| Estructura/retén | Tensiones vectoriales, ángulos, viento, altura, ficha poste/herraje | Equilibrio de fuerzas/momentos [N, N·m] | Resistencia certificada y márgenes |
| Cimiento | Reacciones, capacidad/estratos, agua, geotecnia | Modelo del suelo y estructura seleccionados | Estabilidad y deformación |
| Despejes | Perfil/cotas con datum, flecha máxima, clase de cruce | Cota conductor menos obstáculo [m] | Tabla CNE aplicable, permiso y aceptación |

No se asignan altura/clase de poste, cruceta, retenida, excavación ni cimentación. El intervalo PN-014 a PN-015 de más de 2 km demuestra que PN no es una secuencia de vanos. El registro de campo debe producir estaciones/cotas de obstáculos y alternativas de emplazamiento para iniciar los cálculos.
