# Plan de levantamiento y control de campo

Prioridad 1: medir ambos extremos de GAP-1..3, comprobar intersección y sentido S3/S4, decidir continuidad sin alterar KML original. Prioridad 2: ubicar TMT001868169 y apoyos NMT en terreno con as-built Electro Puno; inventariar 40 PC y replantear 27 PN, aceptando o descartando cada sitio. Prioridad 3: verificar y depurar 44 alertas viales OSM, más cauces, edificaciones, telecomunicaciones, cercos, vegetación y restricciones no cartografiadas. Levantar cotas/anchos/titularidad/permisos y distancias aplicables. Prioridad 4: perfiles por posible vano, accesos, predios, servidumbres, clima local, suelo y resistividad.

Entregar coordenadas geográficas y UTM con control, equipo/método, fecha, incertidumbre, datum vertical, puntos crudos, fotos, croquis, responsable y decisión por sitio. `REGISTRO_REPLANTEO.csv` tiene los campos medidos intencionalmente vacíos. Ninguna fila está declarada inspeccionada.
