# Auditoría eléctrica y mecánica — Rev. 3

Estado: **especificación de flujo, sin cálculo de dimensionamiento del corredor**. Se leyó `documentacion/FLUJO_CALCULOS_REV3.md`, `scripts/calculos_condicionales.py`, `datos/parametros_diseno_pendientes.json`, `datos/registro_datos_rev3.json` y las pruebas. Los 21 campos `design_inputs_required` y nueve resultados derivados del JSON están nulos; la matriz de trazabilidad añade entradas que el registro no separa aún. Ninguna salida `NaN`/infinita observada describe el proyecto: se obtuvo en ensayo adverso sintético.

| Etapa | Entradas con unidad y fuente requerida | Operación | Resultado/aceptación | Estado |
|---|---|---|---|---|
| Demanda | kVA actuales/futuros, simultaneidad y horizonte del promotor, factibilidad del titular | Escenarios de punta por tramo | Escenario revisado y fechado | No verificable |
| Corriente | S [kVA], U línea [kV], fases y configuración oficiales | Trifásica balanceada: I [A] = S [kVA]/(√3 U [kV]) | I de cada caso de carga dentro de equipo/conductor | No calculada |
| Conductor y regulación | I [A], L aprobada [km], R/X [Ω/km], cosφ, temperatura y ficha certificada | ΔU [V] ≈ √3 Σ I L (R cosφ + X senφ); flujo de carga para ramales | Ampacidad corregida y regulación contra criterio aplicable confirmado | No calculadas |
| Pérdidas | I de cada tramo [A], R [Ω/km], L [km] | P [W] = 3 Σ I² R L (trifásica balanceada) | Pérdidas por escenario y energía por perfil de carga | No calculadas |
| Falla/protección | Unifilar, impedancias, Icc mínima/máxima, ajustes y curvas del titular | Red equivalente y coordinación temporal | Poder de corte, sensibilidad y selectividad documentados | No calculadas |
| PAT/aislamiento | Esquema neutro, resistividad [Ω·m], tensión máxima y BIL de equipos | Estudio PAT/aislamiento del sistema concreto | Cumplimiento de norma y especificación confirmada | No calculados |
| Carga/flecha | Vano horizontal [m], w [N/m], H [N], conductor certificado, viento/temperatura/hielo | Aproximación nivelada f [m] ≈ wL²/(8H); cálculo final por cambio de estado/catenaria | Tensión admisible y despeje en peor caso aplicable | No calculados |
| Apoyo/cimiento | Tensiones, ángulos, viento, accesorios, estratigrafía/capacidad | Equilibrio de fuerzas y momentos [N, N·m]; modelo de suelo | Resistencia/factores/desplazamiento y cimentación aceptados | No calculados |
| Despeje | Perfil medido con datum vertical, flecha máxima, tipo de obstáculo | Cota mínima del conductor menos cota crítica [m] | CNE Suministro, regla/tabla y permiso pertinente | No verificable |

Las expresiones trifásicas solo proceden si la topología efectivamente es trifásica. La flecha parabólica tiene ámbito limitado a vano nivelado y carga uniforme; no cubre diferencias de nivel, creep ni varios estados de carga. `caida_trifasica_v` es aproximación radial; no equivale a flujo de potencia. El módulo carece de pérdidas, ampacidad, cortocircuito, coordinación, cargas en apoyos y cimiento; la documentación no afirma ejecutarlos.

**Defecto confirmado AI-08:** las comprobaciones en líneas 9–12, 21–25 y 32–35 de `scripts/calculos_condicionales.py` rechazan nulos y rangos ordinarios, pero no `math.isfinite`. Ensayo de solo lectura: `corriente_trifasica_a(float('inf'),20)` devolvió `inf`; con `nan` devolvió `nan`; `caida_trifasica_v(nan,1,.2,.1,.9)` devolvió `nan`; `flecha_parabolica_m(1,100,inf)` devolvió `0.0`. Causa: comparaciones con `NaN` no disparan las condiciones y `inf` puede cumplir positividad. Corrección Rev. 4: exigir tipo numérico real finito antes de cada fórmula y probar `NaN`, `+Inf`, `-Inf`, ceros y parámetros válidos. No se cambió la función original durante esta auditoría.

El CNE Suministro 2011, Parte 2 regla 201 declara que la parte aérea incluye espacios, distancias y resistencia de construcción; la regla 232.A trata condiciones de flecha para distancias verticales. Estas referencias se cotejaron en el [PDF oficial publicado por MINEM](https://cdn.www.gob.pe/uploads/document/file/898589/C%C3%B3digo_Nacional_de_Electricidad__Suministro_2011_.pdf?v=1593533921). **No se determinó** la tabla/distancia numérica para este trazado, porque tensión, categoría de cruce y perfil son desconocidos. Antes de cerrar el expediente, el responsable debe comprobar texto consolidado, modificaciones aplicables y especificación de Electro Puno. Sin ello, el estado normativo es «no verificable».
