# 4. Metrados, presupuesto y cronograma

## 4.1 Regla de cuantificación

**Presupuesto de obra: no calculable con la información actual.** Los 13 834,03 m corresponden al corredor GIS publicado, no a conductor por suministrar ni a obra por ejecutar. El campo GISEM `LONGITUD` tiene unidad no confirmada y no se incorpora como cantidad contractual. Se prohíbe asignar cero a un concepto cuyo metrado falta.

La [matriz de metrados](../datos/matriz_metrados_pendientes.csv) tiene cantidades y precios vacíos. Cada fila exige una base de medición y una alternativa definida antes de un presupuesto. No se presenta costo estimado, pues faltan unidades de obra, estudio del mercado, accesos y cantidades reales.

## 4.2 Método de metrados y presupuesto después de la aprobación

1. Separar intervención en red existente, ampliación nueva, desmontaje, obras civiles, pruebas y gestión predial/ambiental.
2. Medir cada partida a partir del plano de diseño revisado y un cuadro de estructuras/vanos, indicando unidad, fórmula, plano y versión.
3. Elaborar análisis de precios unitarios con fuente de cotizaciones, ubicación, transporte, mano de obra, rendimiento y fecha; verificar tratamiento tributario según el régimen contractual.
4. Reconciliar cantidades de conductor, postes, aisladores, herrajes, equipos y PAT entre memoria, planos, cuadro de estructuras y presupuesto.
5. Agregar costos indirectos, contingencias y programación solo con sustento de riesgos y criterios de la entidad. Documentar actualización de precios.

## 4.3 Cronograma condicionado

La secuencia verificable es: **diagnóstico del operador → levantamiento y permisos → comparación de alternativas → ingeniería de detalle → revisión/aprobación → contratación/obra → pruebas y recepción**. No se asignan plazos de construcción porque todavía no existe alcance aprobado ni rendimientos sustentados.

| Hito | Condición de inicio | Entrega para pasar de etapa | Duración |
|---|---|---|---|
| H1 Diagnóstico | Solicitud al operador y objetivo de servicio | Datos de red, demanda y problema definidos | Por programar |
| H2 Campo | Acceso autorizado | Topografía, inventario y cruces validados | Por programar |
| H3 Alternativas | H1 y H2 | Comparación A/B/C y selección aprobada | Por programar |
| H4 Ingeniería | H3 | Cálculos, planos, metrados y permisos | Por programar |
| H5 Revisión | H4 | Conformidad de operador y profesional responsable | Por programar |
| H6 Obra | H5 y contratación | Instalación, ensayos y documentación conforme a obra | Por programar |

## 4.4 Criterio económico de alternativas

Cuando haya datos, la comparación A/B/C deberá valorar inversión, operación/mantenimiento, pérdidas, confiabilidad, vida útil, riesgos, permisos y afectaciones. El escenario de no intervención (A) sirve de referencia. Un menor costo inicial no implica automáticamente mejor alternativa; se documentará horizonte y supuestos. En Rev. 1 **no hay resultado económico**.
