{
 "demanda": {
  "MD_anio0_kW": 71.34759648669773,
  "MD_anio20_kW": 142.65405821137625,
  "P20": {
   "FIN": 142.65405821137625
  },
  "E20_MWh": 374.8948649794968
 },
 "electrico": {
  "FC_alt": 1.358354515865869,
  "Icc_kA": 6.302950537004649,
  "Im_kA": 2.5987730817113723,
  "S_min_cc": 28.557945952872224,
  "seccion": 70,
  "seccion_optima": 35,
  "kit_cumple": true,
  "FP": 0.1215,
  "flujo": [
   [
    13.892129242470805,
    142.65405821137625
   ]
  ],
  "cota_max": 3866.836126926952,
  "cota_min": 3812.544599542293,
  "nodos": [
   {
    "punto": "FIN",
    "nombre": "Llach\u00f3n",
    "prog_m": 13892.129242470804,
    "L_tramo_km": 13.892129242470805,
    "P_kW": 142.65405821137625,
    "dV_pct": 0.29319483167534877
   }
  ],
  "dV_cut_pct": 0.29319483167534877,
  "dV_fin_pct": 0.29319483167534877
 },
 "mecanico": {
  "S_real_mm2": 65.80851211107219,
  "w_c_N_m": 1.77500365,
  "D_m": 0.0105,
  "hipotesis": {
   "H1 EDS inicial": {
    "t": 8.0,
    "V": 0.0,
    "hielo": 0.0,
    "w": 1.77500365,
    "pv": 0.0
   },
   "H2 EDS final": {
    "t": 8.0,
    "V": 0.0,
    "hielo": 0.0,
    "w": 1.77500365,
    "pv": 0.0
   },
   "H3 Temp. m\u00ednima": {
    "t": -10.0,
    "V": 0.0,
    "hielo": 0.0,
    "w": 1.77500365,
    "pv": 0.0
   },
   "H4 Viento m\u00e1ximo": {
    "t": 5.0,
    "V": 29.0,
    "hielo": 0.0,
    "w": 4.392491042964069,
    "pv": 382.65500000000003
   },
   "H5 Hielo": {
    "t": 0.0,
    "V": 0.0,
    "hielo": 6.0,
    "w": 4.559691503013148,
    "pv": 0.0
   },
   "H5b Hielo + viento": {
    "t": 0.0,
    "V": 14.5,
    "hielo": 3.0,
    "w": 3.314217521534345,
    "pv": 95.66375000000001
   },
   "H6 Temp. m\u00e1xima": {
    "t": 50.0,
    "V": 0.0,
    "hielo": 0.0,
    "w": 1.77500365,
    "pv": 0.0
   }
  },
  "sigma_ref": 44.37,
  "cumple_60_todos": true,
  "max_pct_UTS": 32.966575882804214
 },
 "pat": {
  "R1": 42.36680656835057,
  "R1t": 25.42008394101034,
  "R2": 22.774952715094237,
  "R2t": 13.664971629056542
 },
 "plantillado": {
  "n_estructuras": 122,
  "vano_medio": 114.81098547496532,
  "vano_max": 200.0,
  "vano_min": 35.0,
  "tipos": {
   "PS1-3": 78,
   "PA1-3": 28,
   "PA2-3": 8,
   "TS-3": 5,
   "PSER-3": 1,
   "PR3-3": 1,
   "PTH-3": 1
  },
  "postes": {
   "12/300": 74,
   "12/400": 40,
   "13/400": 8
  },
  "retenidas": 49,
  "pat": {
   "-": 79,
   "PAT-1": 41,
   "PAT-2": 2
  },
  "todos_cumplen_poste": true,
  "L_troncal_m": 13892.129242470804,
  "prog_cut": null,
  "derivaciones": [],
  "cumple_terreno": true,
  "cumple_sep": true,
  "Dh_max": 1.6141598621790705
 }
}