# Plan de revisión de campo — Rev. 2

**Objetivo:** comprobar si el KML manual representa un eje viable y si las 40 estructuras GISEM próximas existen y son aprovechables. No autoriza obras.

1. Confirmar con Electro Puno la función de `TMT001868169`, alimentador, tensión, configuración, capacidad y punto de conexión autorizado. Obtener as-built, inventario de estructuras y reglas técnicas vigentes.
2. Replantear con equipo topográfico adecuado los cuatro segmentos KML y sus tres empalmes de 14,133, 43,965 y 6,979 m. Medir coordenadas y cotas con método, datum, precisión e incertidumbre registrados. No unirlos automáticamente.
3. Inspeccionar cada `PC-001` a `PC-040` de la tabla CSV. Registrar existencia, código de placa, altura, material, estado, accesibilidad, propiedad y fotografía orientada. Corregir la asociación GIS solo tras evidencia.
4. Revisar los 44 indicios geométricos de vías OSM y todos los cambios de rumbo listados en `cruces_y_puntos_criticos.csv`. Distinguir cruces reales de coincidencias y duplicados. Medir gálibos, ancho de vía, obstáculos, edificaciones y cauces.
5. Levantar perfil longitudinal y transversal de cada vano candidato y cada cruce; registrar vegetación, servidumbres, geotecnia básica, resistividad de suelo y condiciones meteorológicas de diseño.
6. Conciliar KML, GISEM, acta de campo y alternativa de corredor. Solo entonces definir ubicaciones nuevas, tipos de estructura, vanos, conductor, flecha, retenidas, cimentaciones y protección.

**Registro por punto:** identificador, fecha, personal, instrumental/calibración, EPSG, coordenadas, cota, precisión, fotografía, obstáculo, estado de acceso, conformidad del titular y observaciones. Mantener el KML original inalterado.
