# Auditoría independiente de CL-01 a CL-05 — Rev. 3

Se inspeccionaron **los cinco tripletes** `plans/CL-0x_REV2_MANUAL.{dxf,pdf,png}`. `ezdxf.readfile().audit()` devolvió cero errores en los cinco DXF (`AC1024`, `$INSUNITS=6`, modelo en metros); todos tienen presentación `CL-0x_A3` y cinco capas de proyecto más `0`/`Defpoints`. PyMuPDF abrió los cinco PDF de una página A3 horizontal (1190,9 × 841,7 pt); se abrieron visualmente los cinco PNG (2481 × 1753 px). Esto valida legibilidad básica y estructura de archivos, **no apertura en AutoCAD** ni conformidad eléctrica. No se encontró/ejecutó AutoCAD en esta auditoría.

| Plano | DXF y vista verificados | Hallazgo y suficiencia |
|---|---|
| CL-01 | Modelo: cuatro LWPOLYLINE con 122/24/12/29 vértices y 41 círculos; PDF/PNG muestra KML y conexión candidata. Norte indicado, ejes UTM y aviso preliminar. | Suficiente como ubicación esquemática del KML; no superpone GIS alternativo ni marca GAP-1..3. La escala numérica/gráfica impresa y ubicación regional verificable faltan. No permite aprobar eje. |
| CL-02 | Modelo: cuatro LWPOLYLINE y 40 círculos; PDF rotula una muestra de 14 PC, con leyenda de 40. | Muestra inventario GIS de gabinete. No muestra PN-001..027, CV ni progresivas detalladas; los PC no son postes aprobados. A escala A3 general no permite resolver cruces/empalmes. Necesita hojas por tramo. |
| CL-03 | Modelo vacío, presentación con líneas y texto; PDF/PNG indica explícitamente «elevaciones no disponibles». | Correcto como aviso de ausencia de perfil; **no es perfil longitudinal de ingeniería**. Las 57 muestras SRTM corresponden al GIS alternativo. Se requiere topografía del eje seleccionado. |
| CL-04 | Modelo vacío. Presentación DXF lista PC-001..016; PDF/PNG lista PC-001..030; CSV completo tiene 40. | **Inconsistencia comprobada AI-06** entre editable e impreso. Ninguna vista incluye los 27 PN. Rehacer con fuente única y separando inventario PC de sitios PN. |
| CL-05 | Modelo vacío. Presentación DXF: siete textos y marco; PDF/PNG: tres cajas y dos flechas de un esquema conceptual. | **Inconsistencia comprobada AI-07**: el esquema de PDF no está en el DXF editable. El contenido declara correctamente que tensión, fases y protección están pendientes; no equivale a unifilar técnico. |

En CL-01/02, se compararon numéricamente las **187 coordenadas UTM de cada DXF** con la transformación independiente de los vértices KML, en el mismo orden: error máximo calculado **0,0 m**. Esto no demuestra que el PDF sea exportación del DXF: `scripts/generar_revision_manual.py` genera DXF con ezdxf y PDF/PNG por una ruta Matplotlib separada. Las discrepancias CL-04/05 son efecto de las dos implementaciones: líneas 104–108 del generador limitan el DXF CL-04 a 16 filas, y líneas 152–157 limitan el PDF a 30; el PDF CL-05 dibuja cajas/flechas en líneas 162–166 sin equivalente en su DXF. La comparación píxel a píxel PDF/PNG no es requisito fiable por diferencias de rasterización; visualmente se inspeccionaron las vistas.

**Planos adicionales para expediente revisable**, una vez superadas las puertas de datos: comparación y selección de ejes, planta por tramo con PN/PC separados y cruces verificados, perfiles topográficos y cuadro de vanos, detalles calculados de apoyos/cimientos, unifilar/protección/PAT, permisos/servidumbres y metrados. Hasta entonces las cinco láminas Rev. 2 son antecedentes preliminares; ninguna es suficiente como plano constructivo.
