# Informe de auditoría técnica independiente — Capachica–Llachón Rev. 3

**Corte:** 14-10-2026. **Dictamen:** anteproyecto cartográfico y de preparación técnica; geometría y salidas de datos reproducibles, **sin diseño eléctrico/mecánico validado ni aprobación para construir**. La existencia de 27 PN no implica 27 postes nuevos; la de 40 PC no acredita 40 estructuras reutilizables. Consulte las matrices CSV de esta carpeta para cada dato y hallazgo con ubicación, responsable y cierre.

## 1. Resumen ejecutivo y cinco riesgos principales

1. **Crítico — conexión sin factibilidad:** TMT001868169 es atributo `CODTRAMOMT` de una polilínea GISEM. No se dispone de punto de diseño, capacidad ni autorización de Electro Puno (AI-01).
2. **Crítico — cálculo eléctrico sin entradas:** 21 entradas esenciales están nulas; no hay tensión/fases/demanda, Icc, conductor ni protección confirmados. No existe dimensionamiento de línea (AI-03).
3. **Alto — eje sin continuidad verificada:** el KML tiene tres separaciones y el S3/S4 se interseca antes de sus extremos; el GIS alternativo usa otro trazado. Ninguna resta de longitudes representa obra faltante (AI-02).
4. **Alto — despejes/vanos sin soporte:** las cotas SRTM siguen el GIS alternativo y no sirven para validar flechas/alturas del KML; los sitios PN dejan un intervalo geométrico de 2 143,351 m entre dos candidatos, sin apoyos intermedios determinados (AI-04/05).
5. **Alto — cruces y marco normativo abiertos:** 44 intersecciones geométricas de 10 vías OSM no están inventariadas en campo; falta norma aplicable por cruce, servidumbre y comprobación artículo/tabla (AI-10/11).

Se confirmaron **defectos corregibles con datos disponibles**: CL-04 DXF/PDF contiene subconjuntos diferentes (16 frente a 30 PC); CL-05 PDF dibuja cajas/flechas ausentes en DXF; el módulo de cálculo admite `NaN`/infinito; el pipeline Rev. 3 no regenera planos/documentos pese a que se presenta como reproducción de la revisión. Se preparó un adaptador de cálculo Rev. 4 separado que corrige la validación numérica, pendiente de integración. Estas observaciones no contradicen los resultados geométricos numéricos recalculados, que sí coinciden a seis decimales.

## 2. Alcance, limitaciones y estado real de Git

Se auditó el árbol local `C:\Users\renzo\instalacion-electricas\proyectos\renzo-linea-primaria-capachica-llachon` y se consultaron los dos PR de GitHub en modo de lectura. La rama actual `feature/diseno-tecnico-rev3-capachica-llachon` está en `4562b05`; Rev. 2 `da69405`; `main` `0e79dea`. PR [#6](https://github.com/gaelrenzo/instalacion-electricas/pull/6) continúa abierto/borrador hacia la rama Rev. 2, y PR [#5](https://github.com/gaelrenzo/instalacion-electricas/pull/5) abierto/borrador hacia `main`; ninguno fusionado al consultar. El estado inicial detallado figura en `ESTADO_INICIAL.md`. Se conservaron cinco modificaciones rastreadas y tres no rastreados ajenos al proyecto, además de dos elementos no rastreados previos del proyecto objetivo. Los cambios nuevos se limitan a esta carpeta de auditoría, dos pruebas y un módulo correctivo propuesto separado. No se creó rama adicional ni se publicó.

No hubo acceso a datos operativos de Electro Puno, inspección de campo, AutoCAD ni aprobación profesional. El PDF oficial de CNE se pudo localizar en fuentes gubernamentales e indexar para reglas indicadas, pero no se completó cotejo de todas las modificaciones y versiones internas del operador. No se asignan distancias normativas numéricas ni estados de «cumple» donde faltan los parámetros del caso.

## 3. Archivos examinados y método

Se abrió el contenido de los documentos Rev. 3 `CONCILIACION_CORREDORES`, `SOLICITUD_TECNICA_ELECTRO_PUNO`, `PLAN_CAMPO_Y_CRUCES`, `FLUJO_CALCULOS`, `AUDITORIA_PLANOS`, `BLOQUEOS_Y_PUERTAS`, `METODOLOGIA_UBICACION_POSTES`, `INFORME_REV3` y el informe final Rev. 2; se consultó `MATRIZ_NORMATIVA_REV2`. Se leyeron `proyecto.yaml`, requisitos, `registro_datos_rev3.json`, `parametros_diseno_pendientes.json`, `reconciliacion_corredores_rev3.json`, `route.json`, KML, GeoJSON GISEM, OSM, manifiestos y las filas de las cuatro tablas PN, PC, CV y GAP. Se examinaron `preparar_rev3.py`, `validar_rev3.py`, `reproducir_rev3.py`, `calculos_condicionales.py`, el generador de láminas Rev. 2 y los tests asociados. Se ejecutó la batería completa, además de una reproducción en copia aislada. Se leyeron con ezdxf los cinco DXF y con PyMuPDF/Pillow los cinco PDF/PNG, incluidos sus contenidos y vistas. Los scripts Rev. 1/2 restantes se inventariaron y se recurrió a sus salidas/manifiestos para identificar el linaje; no se afirma una auditoría línea por línea de todos ellos.

La comprobación independiente usó `lxml` para extraer KML, `pyproj` EPSG:4326→32719 y Geod WGS84, `shapely` para longitudes/intersecciones y SHA-256 para integridad. La copia aislada se hizo a partir de 106 archivos **rastreados** mediante `git ls-files` y `shutil.copy2`; allí se ejecutó el pipeline con archivado. Consulte `RESULTADOS_PRUEBAS_REV3.md` para comandos, versiones y salidas.

## 4. Auditoría GIS y geométrica

El KML original contiene **4 LineString y 187 vértices**, sin vértices consecutivos duplicados ni vértices idénticos compartidos entre segmentos. Tiene longitud UTM 19S **13 939,511909681 m** al sumar solo los cuatro trazos; longitud geodésica WGS84 **13 943,735685372 m**. El eje GIS inferido `derived/route.json` mide **13 834,028617954 m** en UTM y emplea 152 coordenadas. La diferencia exacta entre dos ejes es **105,483291727 m**. El valor heredado **105,482 m** usa `13 939,512 − 13 834,030`; deriva del redondeo anterior de GIS. Las brechas rectas entre extremos son 14,132853515, 43,965183846 y 6,979239370 m, suma **65,077276730 m**. La resta heredada **40,405 m** es aritmética con cifras redondeadas, sin ubicación física. La intersección S3/S4 y sus sobrantes se documentan con coordenadas en `VALIDACION_GEOMETRIA_REV3.md`. Los ejes divergen hasta centenas de metros en algunos puntos y no son variantes intercambiables de una misma longitud de obra.

El KML conserva SHA-256 `d68db8f50d3408e93612471acdc5db59ccaddb37bdbf08fa4c5e764fff082ec8`, coincidente con el registro Rev. 3; el objeto Git original tampoco cambió. Las fuentes GISEM/OSM igualan sus manifiestos. El registro TMT tiene `CODEMP=ELPU`, `CODTIPORED=A`, `PROPIEDAD=D`, `FECPUESTASERVICIO=16/11/2024`, `TIPO_CENT=CT` y `LONGITUD="0.99"`, cuya unidad no se confirmó. Se verificó que el código pertenece a la capa de **tramos**, no a una ficha de transformador/capacidad. El sentido y la continuidad constructiva del KML requieren campo; las progresivas actuales suman cuatro segmentos desconectados.

## 5. Auditoría de datos y cálculos eléctricos/mecánicos

La clasificación por ítem y responsable figura en `MATRIZ_TRAZABILIDAD_DATOS_REV3.csv`: **confirmado** se limita a identidad/atributos de archivo o documento; **calculado** a resultados de geometría; **estimado** a filtros GIS/OSM de gabinete; **pendiente** a parámetros operativos, topografía, diseño y autorizaciones. La matriz complementa el JSON Rev. 3, que aún no desglosa tensión máxima, BIL, R/X, curvas/ajustes o clase de cada cruce. El flujo Rev. 3 contiene ecuaciones iniciales dimensionalmente coherentes bajo sus hipótesis: `I=S/(√3U)` trifásica, `ΔU≈√3ΣIL(Rcosφ+Xsenφ)` radial y `f≈wL²/(8H)` para vano nivelado. No hay resultados reales de corriente, caída, pérdidas, ampacidad, Icc, flecha, cargas, PAT o cimientos. La prueba sintética del código solo confirma la aritmética ordinaria; se reprodujo el defecto de aceptación de no finitos AI-08. Ver `AUDITORIA_CALCULOS_ELECTRICOS_REV3.md`.

## 6. Auditoría normativa preliminar

| Fuente oficial consultada el 14-10-2026 | Regla/sección comprobada | Aplicabilidad/evidencia actual | Estado |
|---|---|---|---|
| [RM 0214-2011-MEM, CNE Suministro 2011](https://www.gob.pe/institucion/minem/normas-legales/108753-0214-2011-mem), [PDF gubernamental](https://cdn.www.gob.pe/uploads/document/file/898589/C%C3%B3digo_Nacional_de_Electricidad__Suministro_2011_.pdf?v=1593533921) | Parte 2, regla 201: líneas aéreas, espacio, distancias y resistencia; 232.A: condiciones para distancias verticales. | Pertinente como marco de línea aérea. No hay perfil, tensión ni cruce clasificado para aplicar tabla y declarar cumplimiento. | No verificable |
| [RD 018-2002-EM/DGE](https://www.gob.pe/institucion/osinergmin/normas-legales/739536-018-2002-em-dge), [PDF oficial](https://cdn.www.gob.pe/uploads/document/file/899475/RD-018-2002-EM-DGE.pdf?v=1593548614) | Títulos 10: fijación del punto de diseño; 11: elaboración/revisión/aprobación; 12: ejecución/pruebas. Ámbito publicado: distribución/utilización MT en zona de concesión. | Falta determinar formalmente si el proyecto cae en su ámbito y obtener punto de diseño. | No verificable |
| [Requisitos Electro Puno para nuevo suministro](https://www.gob.pe/institucion/electropuno/informes-publicaciones/6811192-condiciones-minimas-para-instalacion-de-un-nuevo-suministro) | Publicación y anexos técnicos localizados; no se cotejó una especificación de línea aplicable a este caso. | Se requiere respuesta del titular con versión aplicable. | No verificable |

La existencia de una fuente normativa no demuestra vigencia consolidada, aplicabilidad a cada elemento o cumplimiento del proyecto. La matriz Rev. 2 no identifica aún regla/tabla por verificación ni el archivo/cálculo/plano probatorio. No se halló base suficiente para estados «cumple» o «no cumple» sobre despejes; solo **no verificable**. La aplicabilidad del CNE Utilización, RNE y normas rurales depende de alcance formal y debe ser resuelta en Rev. 4 por el profesional y el titular. No se usó un proyecto de norma de 2017 como norma aprobada.

## 7. Planos, código y resultados de pruebas

Los cinco DXF son legibles por ezdxf, en metros, con presentación A3; los cinco PDF son A3 horizontal y las cinco PNG se abrieron. CL-01/02 contienen cuatro polilíneas con los conteos de KML. CL-03 declara expresamente falta de cotas. CL-04 y CL-05 presentan diferencias comprobadas entre DXF y PDF, especificadas en `AUDITORIA_PLANOS_REV3.md`. Ninguna hoja es constructiva. La reproducción en copia aislada tuvo **24 passed, 1 skipped** por paquete Rev. 1 local ausente; el árbol original tuvo **25 passed** antes de esta auditoría. Después de añadir dos pruebas y el adaptador propuesto: **38 passed, 5 xfailed** (defectos Rev. 2/3 abiertos). Los seis archivos que sí genera Rev. 3 son deterministas y coinciden en hash con los actuales. Ninguna prueba certifica ingeniería. No se ejecutó `--archive-existing` en el árbol original.

## 8. Hallazgos, correcciones y terceros

La matriz `MATRIZ_HALLAZGOS_REV3.csv` contiene 13 hallazgos con ID, severidad, ubicación, evidencia, consecuencia, dependencia, prueba y estado. **Críticos:** AI-01 y AI-03. **Altos:** AI-02, AI-04, AI-05, AI-10 y AI-11. Los otros son medios; no se inventaron no conformidades constructivas que no pueden comprobarse. Se documentó lo correcto: integridad de fuentes, cómputo UTM/geodésico, separación conceptual PC/PN, advertencias de anteproyecto y apertura de formatos. Se corrigió documentalmente la interpretación de redondeo, listas y vistas. Además, el módulo `scripts/calculos_condicionales_rev4_propuesta.py` demuestra una corrección aislada de AI-08 con pruebas; **no sustituye todavía** el módulo activo. Los archivos técnicos originales permanecen intactos; ningún valor pendiente fue rellenado.

Electro Puno debe aportar factibilidad, punto de diseño oficial, tensión máxima/nominal, fases/topología, capacidad, alimentador, as-built, conductor existente, Icc, protecciones/ajustes, PAT y especificaciones vigentes. El promotor debe aportar demanda actual/proyectada. En campo se deben levantar GAP-1..3 y el cruce S3/S4, todos los cruces/obstáculos reales, perfiles y cotas con datum, apoyos PC, sitios PN, suelos/resistividad, accesos, servidumbres y permisos. La solicitud Rev. 3 es borrador **no enviado**.

## 9. Plan Rev. 4 y conclusión

`PLAN_CORRECCIONES_REV4.md` define cinco puertas secuenciales: conexión; trazado/topografía; demanda y diseño eléctrico; mecánica/estructuras; expediente. Cada una fija entradas, entregables, responsables y criterio de detención. El próximo paso externo concreto es remitir, por el responsable autorizado, la solicitud técnica revisada a Electro Puno y contratar un levantamiento controlado para resolver eje y cruces. El próximo paso local es corregir en nueva revisión las validaciones de finitud y la paridad CAD/PDF con pruebas, conservando Rev. 3.

**Clasificación final: anteproyecto.** La reproducibilidad numérica y la apertura CAD validan una base cartográfica parcial; no aportan los datos ni permisos necesarios para calificarlo como diseño preliminar validado en ingeniería ni expediente revisado.
