# Plan secuencial de correcciones y puertas — Rev. 4

Orden de trabajo: conservar KML, GeoJSON, Rev. 2/3 y esta auditoría; cada corrección debe tener salida con revisión, procedencia, responsable y prueba de cierre. La prioridad se rige por `MATRIZ_HALLAZGOS_REV3.csv`. Los cambios de software AI-06/07/08/09/12 pueden prepararse con datos existentes, pero no convierten el anteproyecto en diseño validado. Los P0 de conexión, trazado y demanda requieren terceros.

| Puerta | Entradas y responsables | Entregables y criterio objetivo | Detener avance si... |
|---|---|---|---|
| 1. Conexión eléctrica | Solicitud Rev. 3 revisada por promotor; Electro Puno confirma titularidad, factibilidad, punto de diseño, tensión nominal/máxima, fases, topología, capacidad, Icc, protecciones y criterio de red. | Respuesta oficial fechada, código y coordenadas del punto, unifilar/as-built, capacidad y condiciones. Resolver si el proyecto es ampliación, remodelación o utilización. | No hay respuesta oficial o el código TMT continúa siendo solo atributo GIS. |
| 2. Trazado y topografía | Topógrafo, Electro Puno, titulares/autoridades de vía y predio. Verificar GAP-1..3, intersección S3/S4, KML frente al GIS, inicio/final, 44 alertas CV, cauces/obstáculos, servidumbres y accesos. | Eje continuo elegido con puntos originales, coordenadas/CRS/datum vertical, precisión, cotas/perfiles, acta de campo, permisos y matriz PC/PN (conservar, mover, descartar o nuevo). | Persisten tramos sin levantar, cruces sin clase/cota o derechos de paso sin resolver. |
| 3. Demanda y diseño eléctrico | Promotor suministra carga actual/proyección; Electro Puno suministra condiciones y criterios; proyectista define escenarios. | Flujo/cálculo por tramo con conductor certificado, ampacidad, caída/pérdidas, Icc mínima/máxima, protección y PAT; verificación contra regla/criterio identificado y firma del responsable. | Tensión/fases/demanda/conductor/impedancias o límites aplicables faltan; simulaciones no reproducibles. |
| 4. Diseño mecánico y estructural | Topografía, ficha conductor, casos climáticos, geotecnia, catálogo de estructuras y reglas aplicables. | Tabla de vanos, estados de flecha/tensión, cargas por apoyo, retenidas, despejes y cimentación con unidades, casos y márgenes; ubicación PN replanteada y aprobada. | Hay vano/cruce sin perfil, hipótesis de viento sin sustento, suelo sin estudio o despeje no comprobable. |
| 5. Expediente | Proyectista habilitado, revisor, Electro Puno y autoridades. | Planos CAD/PDF coincidentes, memoria, especificaciones, metrados, presupuesto, matriz normativa numeral por numeral, firmas, permisos y aprobaciones. | Cualquier P0/P1 abierto, diferencias entre tablas y planos, o falta de autorización/revisión profesional. |

## Correcciones de software/documentación preparables sin datos de campo

1. AI-08: en una nueva revisión del módulo de cálculos, rechazar todo número no finito antes de evaluar fórmulas; añadir tests de NaN/infinito y caso físico conocido. Mantener el módulo Rev. 3 como evidencia hasta aprobar revisión.
2. AI-06/07: producir una única representación gráfica por hoja o una prueba automática de paridad de IDs y elementos DXF/PDF, y generar ambos formatos con el mismo subconjunto. Conservar planos Rev. 2 como antecedentes.
3. AI-09: declarar entradas/salidas exactas del pipeline y añadir generación de CAD/expediente en copia aislada con hashes, prueba de hoja y prueba de referencia cruzada. No archivar salidas de usuario durante ensayo.
4. AI-12: ampliar registro con unidad, documento primario, fecha/versión, responsable y estatus por tensión máxima, aislamiento, conductor, R/X, Icc/curvas, suelo, clima y cada cruce. No completar valores faltantes con típicos.
5. AI-10: tras puertas 1–4, cotejar versión vigente de CNE y normas específicas con MINEM/Electro Puno; registrar artículo/tabla, comprobación, margen y evidencia plano/cálculo. Hoy no hay evidencia para «cumple».

La [RD 018-2002-EM/DGE](https://www.gob.pe/institucion/osinergmin/normas-legales/739536-018-2002-em-dge) contiene las secciones 10 (punto de diseño), 11 (elaboración, revisión y aprobación) y 12 (ejecución, pruebas y puesta en servicio) para su ámbito de sistemas de distribución/utilización MT en zona de concesión. La aplicación concreta y la eventual norma rural requieren clasificación del proyecto por el titular. No se declara aprobación por esta referencia.
