# EXPEDIENTE TÉCNICO PRELIMINAR

## Evaluación del corredor de media tensión Capachica–Llachón, Puno

**Código:** CL-ETP-00 · **Revisión:** 1 · **Fecha:** 14 de octubre de 2026  
**Estado:** BORRADOR PARA REVISIÓN - NO APTO PARA CONSTRUCCIÓN, CONTRATACIÓN NI CONEXIÓN  
**Responsable de aprobación técnica:** por designar; requiere profesional competente y entidad titular.

### Control de alcance

Este expediente organiza la información pública y las verificaciones necesarias para decidir si corresponde rehabilitar, reforzar o ampliar el sistema de media tensión entre Capachica y Llachón. **No demuestra aún que exista una obra necesaria.** La ruta mostrada corresponde a un camino calculado sobre la red MT publicada por GISEM/Osinergmin; no es un eje de línea nueva aprobado.

| Dato de referencia | Valor | Estado |
|---|---:|---|
| Inicio de referencia | Estructura GIS `NMT000367723`, entorno de Capachica | Extraído de GISEM, sin confirmación de campo |
| Final elegido | Estructura GIS `NMT000027963`, entorno de Llachón | Extraído de GISEM, sin aprobación de conexión |
| Longitud geométrica del corredor | **13 834,03 m** | Inferida de 27 polilíneas en UTM 19S; no es metrado de obra |
| Cotas de terreno referenciales | **3823 a 3887 m** | SRTM30m, 57 muestras; no aptas para gálibos |
| Tensión, demanda, conductor, postes y protecciones | **Por confirmar** | Requieren datos de campo y del titular de la red |

### Índice de capítulos

1. Memoria descriptiva, ubicación, diagnóstico y alternativas.
2. Bases de diseño y memorias de cálculo pendientes.
3. Especificaciones técnicas y plan de levantamiento.
4. Metrados, presupuesto y cronograma condicionados.
5. Planos y anexos trazables.
6. Observaciones, riesgos y acta de cierre técnico.

**Regla de uso:** cualquier plano o tabla de este paquete debe leerse junto con su estado de validación. Un campo vacío o `null` es una información faltante, nunca cero. Las fuentes consultadas y sus huellas constan en `sources/manifest.json` y `datos/reporte_generacion_cad.json`.
