# CAPÍTULO I: MEMORIA DESCRIPTIVA

**PROYECTO:**  
*INSTALACIÓN DEL SISTEMA DE ELECTRIFICACIÓN RURAL MEDIANTE LÍNEA PRIMARIA EN MEDIA TENSIÓN 22.9 kV Y SUBESTACIÓN DE DISTRIBUCIÓN BIPOSTE 100 kVA PARA EL SECTOR CHIFRÓN, DISTRITO DE CAPACHICA — PUNO*

---

## 1. GENERALIDADES

### 1.1 Introducción
El presente documento constituye la Memoria Descriptiva del **Expediente Técnico de Ingeniería de Detalle** para la **Línea Primaria en Media Tensión (22.9 kV, 3Ø)** y la **Subestación de Distribución Aérea Proyectada (SED Biposte SAB-1, 100 kVA)** con sus redes secundarias de baja tensión (380/220 V, 2 circuitos), proyectadas para abastecer con suministro eléctrico continuo, seguro y reglamentario a las viviendas y servicios del sector **Chifrón**, ubicado en la península de Capachica, Provincia y Departamento de Puno.

Este estudio de ingeniería electromecánica se desarrolla en el marco de la asignatura de especialidad **MEC330 — Instalaciones Eléctricas II**, dictada en la Escuela Profesional de Ingeniería Mecánica Eléctrica de la Facultad de Ingeniería Mecánica Eléctrica, Electrónica y Sistemas (FIME) de la Universidad Nacional del Altiplano (UNA Puno), bajo la cátedra de los ingenieros **Leonidas Vilca Callata** y **Marcos José Villanueva Cornejo**.

### 1.2 Objetivo del Proyecto
* Dotar de energía eléctrica continua al sector rural de Chifrón, beneficiando directamente a **43 familias censadas** ($C1$ a $C43$) agrupadas en 2 circuitos de distribución troncal, así como al sistema de Alumbrado Público y actividades productivas.
* Cumplir con los estándares técnicos y de seguridad del **Código Nacional de Electricidad (CNE Suministro 2011)**, la **Norma DGE "Bases para el Diseño de Líneas y Redes Primarias para Electrificación Rural" (R.D. 018-2003-EM/DGE)** y las especificaciones técnicas de la concesionaria **Electro Puno S.A.A.**
* Optimizar la selección de materiales, cálculo de esfuerzos mecánicos y spotting topográfico de estructuras para las severas condiciones climáticas del Altiplano peruano ($>3,800\text{ msnm}$).

---

## 2. UBICACIÓN GEOGRÁFICA Y TOPOGRÁFICA

El proyecto se localiza en la ribera nororiental de la península de Capachica, provincia y departamento de Puno:

* **Departamento:** Puno
* **Provincia:** Puno
* **Distrito:** Capachica
* **Sector:** Chifrón
* **Altitud de Diseño:** Variable entre $3,817.04\text{ msnm}$ y $3,924.17\text{ msnm}$ (Altitud media de referencia: $3,850\text{ msnm}$).
* **Zona UTM:** Zona 19 Sur
* **Datum Horizontal:** WGS-84

### Coordenadas Canónicas del Eje de Línea y Subestación:
* **E-01 — Punto de Derivación / Conexión MT (Red Existente Electro Puno):**
  * Este: $412,606.01\text{ m E}$
  * Norte: $8,270,712.24\text{ m N}$
  * Cota del Terreno: $3,924.17\text{ msnm}$ (Progresiva $0+000.00\text{ m}$)
  * Estructura: Poste C.A.C. $12\text{ m} / 400\text{ daN}$, armado PR-1 de anclaje con 3 cortacircuitos Cut-Out $27\text{ kV} / 100\text{ A}$ y 3 pararrayos de óxido de zinc (ZnO) $21\text{ kV} / 10\text{ kA}$.
* **E-04 — Subestación de Distribución Proyectada (SED Biposte SAB-1):**
  * Este: $412,759.20\text{ m E}$
  * Norte: $8,270,976.22\text{ m N}$
  * Cota del Terreno: $3,839.56\text{ msnm}$ (Progresiva $0+305.21\text{ m}$)
  * Estructura: Biposte C.A.C. $13\text{ m} / 400\text{ daN}$ (x2), plataforma portatransformador $100\text{ kVA}$, tablero de distribución BT IP65 y puesta a tierra PAT-3.
* **E-09 — Estructura Terminal de Línea Primaria:**
  * Este: $412,659.90\text{ m E}$
  * Norte: $8,271,446.51\text{ m N}$
  * Cota del Terreno: $3,824.61\text{ msnm}$ (Progresiva $0+816.60\text{ m}$)
  * Estructura: Poste C.A.C. $12\text{ m} / 400\text{ daN}$, armado PR-1 terminal con retenida a tierra.

---

## 3. CONDICIONES CLIMÁTICAS OFICIALES CNE SUMINISTRO 2011

Conforme a la zonificación meteorológica del Código Nacional de Electricidad (Suministro 2011, Tabla 250-1) para la **Zona 2/3 (Altiplano > 3,000 msnm)**:

* **Hipótesis I (Viento Máximo):** Temperatura $+10.0^\circ\text{C}$, Velocidad de viento $75.0\text{ km/h}$ ($20.83\text{ m/s}$, presión de viento $P_v = 23.63\text{ kg/m}^2$), Espesor de hielo $0\text{ mm}$.
* **Hipótesis II (Hielo Máximo):** Temperatura $-5.0^\circ\text{C}$, Espesor de manguito de hielo $6.0\text{ mm}$ (densidad $\rho = 900\text{ kg/m}^3$), Viento concomitante $37.5\text{ km/h}$ ($50\%$ del viento máximo).
* **Hipótesis III (Temperatura Mínima):** Temperatura $-15.0^\circ\text{C}$, Viento $0\text{ km/h}$, Hielo $0\text{ mm}$.
* **Hipótesis IV (Temperatura Máxima):** Temperatura $+35.0^\circ\text{C}$, Viento $0\text{ km/h}$, Hielo $0\text{ mm}$ (determinante para la flecha vertical máxima reglamentaria).
* **Hipótesis V (Templado / EDS):** Temperatura $+15.0^\circ\text{C}$, Viento $0\text{ km/h}$, Hielo $0\text{ mm}$, Tiro mecánico inicial limitado al $18.0\%$ del tiro de rotura nominal ($T_{\text{EDS}} = 187.20\text{ kgf}$).

---

## 4. PUNTO DE DISEÑO Y FACTIBILIDAD DE SUMINISTRO

La alimentación eléctrica en media tensión se deriva de la infraestructura troncal operada por la empresa concesionaria **Electro Puno S.A.A.**, verificada y contrastada en el sistema de información geográfica oficial geovisor **GISEM - OSINERGMIN** (consulta fechada al 10 de octubre de 2026):
* **Sistema Eléctrico:** SEIN - Sistema Eléctrico Coata - Capachica.
* **Subestación de Potencia de Cabecera:** SET Juliaca / Tap Coata $60/22.9\text{ kV}$.
* **Alimentador MT:** Alimentador Rural 22.9 kV Coata - Capachica (Código de SED Cabecera: `SED-CAP01`).
* **Código de Tramo GISEM MT:** `TMT000012389` / `TMT001847370`.
* **Tensión Nominal de Operación:** $22.9\text{ kV}$ entre fases, sistema trifásico 3 hilos ($3\phi$), $60\text{ Hz}$.
* **Punto de Conexión y Derivación (TAP):** Estructura existente $\mathbf{E-01}$ ($E = 412,606.01\text{ m E}, N = 8,270,712.24\text{ m N}$, cota $3,924.17\text{ msnm}$, Lat: $-15.640067^\circ\text{ S}$, Lon: $-69.815400^\circ\text{ W}$, WGS-84 Zona 19S), ubicada en la cresta del Cerro Chifrón.
* **Equipamiento de Protección en Nodo E-01:** Tres (03) cortacircuitos fusibles tipo Cut-Out $27\text{ kV} / 100\text{ A}$ (BIL $150\text{ kV}$) con fusibles tipo chicote K de $4\text{ A}$, tres (03) descargadores de sobretensión poliméricos de óxido de zinc (ZnO) $21\text{ kV} / 10\text{ kA}$ y puesta a tierra PAT-3.
* **Evidencias Cartográficas Oficiales Adjuntas:** Reconstrucción cartográfica georreferenciada oficial [`fuentes/gisem/evidencia_gisem_punto_conexion_chifron.png`](../fuentes/gisem/evidencia_gisem_punto_conexion_chifron.png), capa vectorial GIS [`fuentes/gisem/gisem_tramo_mt_electro_puno.geojson`](../fuentes/gisem/gisem_tramo_mt_electro_puno.geojson) y planilla [`fuentes/gisem/gisem_coordenadas_punto_entrega.csv`](../fuentes/gisem/gisem_coordenadas_punto_entrega.csv).

---

## 5. ESTUDIO DE CARGAS Y MÁXIMA DEMANDA (CANÓNICO: 2 CIRCUITOS BT)

### 5.1 Parámetros de Partida (Metodología Oficial MEC330)
* **Población Inicial Censada ($NU_0$):** $43\text{ abonados}$ georreferenciados ($C1$ a $C43$).
* **Tasa de Crecimiento Anual ($TC$):** $3.0\%\ (0.03)$.
* **Horizonte de Evaluación ($n$):** $20\text{ años}$ ($2026 - 2046$).
* **Factor de Proyección:** $(1 + 0.03)^{20} = 1.80611$.
* **Sustento Normativo de la Demanda Unitaria ($0.90\text{ kW / usuario}$):**
  1. *Dotación básica doméstica (Norma DGE Electrificación Rural Tipo R-1):* $600\text{ W}$ de carga instalada.
  2. *Factor de simultaneidad residencial ($f_s = 0.55$):* $600\text{ W} \times 0.55 = 330\text{ W}$ de demanda diversificada doméstica.
  3. *Cargas productivas comunales y turismo vivencial lacustre:* $570\text{ W}$ adicionales por abonado (destinados a bombeo comunal de agua potable, refrigeración para pesca artesanal del Lago Titicaca y albergues turísticos en playa Chifrón).
  4. *Demanda unitaria de diseño consolidada:* $330\text{ W} + 570\text{ W} = \mathbf{900\text{ W}} = \mathbf{0.90\text{ kW/usuario proyectado}}$.
* **Sistema de Distribución Secundaria:** Trifásico $380 / 220\text{ V}$, $60\text{ Hz}$ con neutro corrido aterrado.
* **Factor de Potencia de Diseño:** $\cos\phi = 0.90$.
* **Alumbrado Público:** Luminarias LED de $60\text{ W}$ ($0.06\text{ kW}$). Ratio normativo oficial: $N^\circ_{\text{lum}} = \frac{3.3 \cdot NU_f}{18}$, resultando en $10$ luminarias para el Circuito C-1 ($820.0\text{ m}$, ratio teórico $10.26$) y $5$ luminarias para el Circuito C-2 ($456.0\text{ m}$, ratio $4.03 \rightarrow 5$ para cobertura de curva final), totalizando $15$ unidades con interdistancia media de $50$ a $60\text{ m}$.

### 5.2 Cuadro Oficial Canónico de Cargas y Demanda Máxima

| Circuito | Sector / Zona de Red | $NU_0$ (2026) | $NU_f$ (2046) | Servicio Part. (kW) | $N^\circ$ Lum AP | Pot. AP (kW) | Demanda Activa (kW) | Demanda Aparente (kVA) | Corriente $I_{3\phi}$ (A) |
| :---: | :--- | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| **C-1** | Troncal Norte y Ramal C31 | 31 | 56 | $50.40$ | 10 | $0.60$ | $\mathbf{51.00}$ | $56.67$ | $86.13$ |
| **C-2** | Troncal Carretera al Fondo (Sur) | 12 | 22 | $19.80$ | 5 | $0.30$ | $\mathbf{20.10}$ | $22.33$ | $33.95$ |
| **TOTAL** | **Red Completa Chifrón** | **43** | **78** | **$70.20$** | **15** | **$0.90$** | $\mathbf{71.10}$ | $\mathbf{79.00}$ | $\mathbf{120.03}$ |

### 5.3 Selección del Transformador de Distribución
* **Demanda Máxima Coincidente:** $71.10\text{ kW} \ / \ \cos(0.90) = \mathbf{79.00\text{ kVA}}$.
* **Capacidad Normalizada Estandarizada:** $\mathbf{100\text{ kVA}}$ ($22.9 / 0.38 - 0.22\text{ kV}$, Dyn5, $60\text{ Hz}$).
* **Margen de Reserva:** $\frac{100 - 79.00}{100} = \mathbf{21.0\%}$, permitiendo cubrir sobrecargas estacionales y expansión futura.

---

## 6. CARACTERÍSTICAS TÉCNICAS DE LA LÍNEA PRIMARIA 22.9 kV

### 6.1 Trazo y Perfil
* **Longitud Total del Eje:** $816.60\text{ metros}$ ($0.817\text{ km}$).
* **Número Total de Estructuras:** 9 postes ($E-01$ a $E-09$).
* **Vano Crítico Máximo:** $115.59\text{ m}$ (entre $E-05$ y $E-06$). Vano medio: $102.1\text{ m}$.

### 6.2 Conductor Seleccionado (AAAC 35 mm²)
* **Material:** Aleación de Aluminio Al-Mg-Si (AAAC) bajo norma NTP 370.258 / IEC 61089.
* **Sección Nominal / Real:** $35.0\text{ mm}^2$ / $34.36\text{ mm}^2$ (7 hilos de $2.50\text{ mm}$).
* **Diámetro Exterior:** $7.50\text{ mm}$.
* **Peso Propio Unitario:** $0.0945\text{ kg/m}$.
* **Carga de Rotura Mínima ($T_R$):** $1,040.0\text{ kgf}$ ($10.20\text{ kN}$).
* **Módulo de Elasticidad Final ($E$):** $6,000.0\text{ kg/mm}^2$ ($58,860\text{ MPa}$).
* **Coeficiente de Dilatación Térmica ($\alpha$):** $23.0 \times 10^{-6}\ ^\circ\text{C}^{-1}$.
* **Resistencia Eléctrica a $50^\circ\text{C}$:** $0.986\ \Omega/\text{km}$.
* **Reactancia Inductiva a DMG $1.20\text{ m}$:** $0.385\ \Omega/\text{km}$.

### 6.3 Soportes y Postes
* **Postes de Alineamiento y Suspensión:** C.A.C. $12\text{ m} / 300\text{ daN}$ ($E-02, E-03, E-07$).
* **Postes de Ángulo y Terminales:** C.A.C. $12\text{ m} / 400\text{ daN}$ ($E-01, E-05, E-06, E-08, E-09$). E-08 cuenta con poste $12/400$ por tener un ángulo de deflexión de $+32.95^\circ$, garantizando factor de seguridad $\ge 2.0$.
* **Subestación Biposte ($E-04$):** 02 Postes C.A.C. $13\text{ m} / 400\text{ daN}$ con plataforma portatransformador de acero galvanizado y retenidas contraviento en ambos sentidos para absorber la resultante de tiro del vértice V1 ($-35.20^\circ$).

---

## 7. PLANILLA DE ESTRUCTURAS DE LA LÍNEA PRIMARIA

| N° | ID | Prog. (m) | Cota (msnm) | Poste C.A.C. | Armado DGE | Ángulo (°) | Retenida | Función Técnica |
| :-: | :-: | :-: | :-: | :-: | :-: | :-: | :---: | :--- |
| **1** | **E-01** | $0+000.00$ | $3,924.17$ | $12\text{ m} / 400\text{ daN}$ | **PR-1** | $0.00^\circ$ | Inclinada simple | Derivación con Cut-Out 27 kV y Pararrayos ZnO |
| **2** | **E-02** | $0+105.00$ | $3,895.00$ | $12\text{ m} / 300\text{ daN}$ | **PS-1** | $0.00^\circ$ | Ninguna | Suspensión en pendiente pronunciada |
| **3** | **E-03** | $0+210.00$ | $3,865.00$ | $12\text{ m} / 300\text{ daN}$ | **PS-1** | $0.00^\circ$ | Ninguna | Suspensión de paso |
| **4** | **E-04** | $0+305.21$ | $3,839.56$ | $13\text{ m} / 400\text{ daN}$ (x2) | **SAB-1** | $-35.20^\circ$ | Contraviento doble | **SED Biposte (Trafo 100 kVA 22.9/0.38-0.22 kV)** |
| **5** | **E-05** | $0+402.43$ | $3,817.04$ | $12\text{ m} / 400\text{ daN}$ | **PA-1** | $-36.06^\circ$ | Biselar simple | Ángulo con retenida |
| **6** | **E-06** | $0+518.02$ | $3,827.27$ | $12\text{ m} / 400\text{ daN}$ | **PA-1** | $+31.35^\circ$ | Biselar simple | Ángulo con retenida |
| **7** | **E-07** | $0+628.53$ | $3,824.61$ | $12\text{ m} / 300\text{ daN}$ | **PS-1** | $-6.05^\circ$ | Ninguna | Suspensión / Alineamiento |
| **8** | **E-08** | $0+708.34$ | $3,824.61$ | $12\text{ m} / 400\text{ daN}$ | **PA-1** | $+32.95^\circ$ | Biselar simple | Ángulo pronunciado con retenida |
| **9** | **E-09** | $0+816.60$ | $3,824.61$ | $12\text{ m} / 400\text{ daN}$ | **PR-1** | $0.00^\circ$ | Terminal simple | Estructura terminal de línea primaria |

---

## 8. RESULTADOS DE LOS CÁLCULOS JUSTIFICATIVOS

### 8.1 Cálculo Eléctrico en Media Tensión (22.9 kV)
* **A Plena Carga del Transformador ($100\text{ kVA} / 90\text{ kW}, \cos\phi=0.90$):**
  * Corriente nominal MT: $I_{\text{nom}} = \frac{100}{\sqrt{3} \times 22.9} = \mathbf{2.52\text{ A}}$.
  * Caída de tensión máxima: $\Delta V = \mathbf{3.76\text{ V}} \rightarrow \mathbf{0.016\%}$ (Límite CNE $\le 5.0\%$). **CUMPLE HOLGADAMENTE**.
  * Pérdidas de potencia activa trifásica: $\Delta P = 3 \cdot I^2 \cdot R = 3 \cdot (2.52)^2 \cdot 0.805 = \mathbf{0.015\text{ kW}}$ ($0.017\%$).
* **A Máxima Demanda del Proyecto ($71.10\text{ kW} / 79.00\text{ kVA}$):**
  * Corriente de operación: $I = \mathbf{1.99\text{ A}}$.
  * Caída de tensión: $\Delta V = \mathbf{2.97\text{ V}} \rightarrow \mathbf{0.013\%}$.
  * Pérdidas activas: $\Delta P = \mathbf{0.010\text{ kW}}$ ($0.014\%$).

### 8.2 Cálculo Mecánico de Conductores (Vano Crítico $115.59\text{ m}$)
Resultados verificados de la ecuación cúbica de cambio de estado de Truxa:

| Hipótesis CNE | Temp. (°C) | Viento (km/h) | Hielo (mm) | Carga $w$ (kg/m) | Tiro (kgf) | % $T_R$ | Flecha $f_{\text{res}}$ (m) | Flecha $f_{\text{vert}}$ (m) | Verificación |
| :--- | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| **I. Viento Máximo** | $+10.0$ | $75.0$ | $0.0$ | $0.2008$ | $253.62$ | $24.4\%$ | $1.322$ | $0.622$ | Cumple ($<40\% T_R$) |
| **II. Manguito de Hielo** | $-5.0$ | $37.5$ | $6.0$ | $0.3434$ | $358.25$ | $34.4\%$ | $1.601$ | $1.508$ | Cumple ($<40\% T_R$) |
| **III. Temp. Mínima** | $-15.0$ | $0.0$ | $0.0$ | $0.0945$ | $310.81$ | $29.9\%$ | $0.508$ | $0.508$ | Cumple ($<40\% T_R$) |
| **IV. Temp. Máxima** | $+35.0$ | $0.0$ | $0.0$ | $0.0945$ | $126.83$ | $12.2\%$ | $\mathbf{1.244}$ | $\mathbf{1.244}$ | Flecha máxima CNE |
| **V. Templado / EDS** | $+15.0$ | $0.0$ | $0.0$ | $0.0945$ | $\mathbf{187.20}$ | $\mathbf{18.0\%}$ | $0.843$ | $0.843$ | Base EDS DGE ($18\% T_R$) |

### 8.3 Verificación de Distancias de Seguridad y Gálibo Vertical Vano a Vano (CNE Regla 232)
En cumplimiento estricto del Código Nacional de Electricidad (Regla 232), se verifica el gálibo vertical libre neta para cada uno de los 8 vanos de la línea primaria bajo la condición más desfavorable de temperatura máxima ($+35.0^\circ\text{C}$):

| Vano | Apoyos | Long. $a$ (m) | Desnivel $\Delta z$ (m) | Flecha Máx. $f_{\text{máx}}$ (m) | Gálibo Libre $H_{\text{libre}}$ (m) | Límite CNE (m) | Margen Neto (m) | Estado |
| :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: | :---: |
| **1** | E-01 $\rightarrow$ E-02 | $105.00$ | $-29.17$ | $1.054$ | **$9.546$** | $5.50$ | $+4.046$ | **CONFORME** |
| **2** | E-02 $\rightarrow$ E-03 | $105.00$ | $-30.00$ | $1.054$ | **$9.546$** | $5.50$ | $+4.046$ | **CONFORME** |
| **3** | E-03 $\rightarrow$ E-04 | $95.21$ | $-25.44$ | $0.889$ | **$10.161$** | $6.50$ | $+3.661$ | **CONFORME** |
| **4** | E-04 $\rightarrow$ E-05 | $97.22$ | $-22.52$ | $0.922$ | **$10.128$** | $6.50$ | $+3.628$ | **CONFORME** |
| **5** | E-05 $\rightarrow$ E-06 | $115.59$ | $+10.23$ | $1.244$ | **$9.356$** | $6.50$ | $+2.856$ | **CONFORME** |
| **6** | E-06 $\rightarrow$ E-07 | $110.51$ | $-2.66$ | $1.151$ | **$9.449$** | $6.50$ | $+2.949$ | **CONFORME** |
| **7** | E-07 $\rightarrow$ E-08 | $79.81$ | $0.00$ | $0.653$ | **$9.947$** | $6.50$ | $+3.447$ | **CONFORME** |
| **8** | E-08 $\rightarrow$ E-09 | $108.26$ | $0.00$ | $1.111$ | **$9.489$** | $6.50$ | $+2.989$ | **CONFORME** |

*Margen de seguridad mínimo obtenido:* **$+2.856\text{ m}$** sobre camino carrozable en el vano crítico (E-05 a E-06).

### 8.4 Sustento Geotécnico y Diseño de Puestas a Tierra (CNE Regla 362)
* **Sustento del Suelo:** Estudio geotécnico referencial de la península de Capachica (suelo coluvial-lacustre de ladera constituido por arcillas arenosas compactas con gravas finas). Perfil de sondeos eléctricos verticales mediante método tetraelectródico de Wenner con resistividades aparentes medidas entre $180$ y $220\ \Omega\cdot\text{m}$, adoptándose un valor medio ponderado de diseño de $\rho = \mathbf{200.0\ \Omega\cdot\text{m}}$.
* **Puesta a Tierra de Subestación SED 100 kVA (PAT-3):** Diseñada mediante 2 electrodos verticales Cooperweld de $5/8'' \times 2.40\text{ m}$ separados $S = 4.80\text{ m}$ con conductor de cobre desnudo de $35\text{ mm}^2$ embebido en zanja tratada con bentonita sódica activada. Resistencia calculada según Dwight:
  $$R_{\text{SED}} = \mathbf{6.80\ \Omega} \le \mathbf{10.0\ \Omega} \quad \textbf{(CONFORME)}$$
* **Puestas a Tierra de Redes de Baja Tensión (PAT-1):** 4 pozos distribuidos en neutro con varilla de $5/8'' \times 2.40\text{ m}$ tratada con bentonita:
  $$R_{\text{BT}} \le \mathbf{18.20\ \Omega} \le \mathbf{25.0\ \Omega} \quad \textbf{(CONFORME)}$$

### 8.5 Validación por Flujo de Carga en OpenDSS (Versión v2)
* **Herramienta:** Motor OpenDSS vía `dss-python` 0.15.7 (API C-API nativa, multiplataforma, sin `win32com`). Pipeline en `herramientas/red_mt/`; resultados canónicos en `datos/flujo_opendss/resultados.json`.
* **Convergencia:** TRUE (solución equilibrada).
* **Voltajes de nodo MT (por unidad):** E-01 a E-03: $1.00007$–$1.00004\text{ pu}$; E-04 a E-09: $1.00002\text{ pu}$. Desviación máxima en MT: $\mathbf{0.007\%}$.
* **Voltaje en secundario de SED (E-04_BT):** $\mathbf{0.97103\text{ pu}}$ ($-2.90\%$).
* **Corrientes de tramo MT:** $2.044$–$2.046\text{ A}$ en E-01 a E-04 (concordante con $I = 79\text{ kVA}/(\sqrt{3} \cdot 22.9\text{ kV}) = 1.99\text{ A}$); $0.009$ a $0.002\text{ A}$ en E-04 a E-09 (aguas abajo de la SED, sin cargas directas en el modelo agregado).
* **Pérdidas totales simuladas:** $\mathbf{0.268\text{ kW}} + \mathbf{4.08\text{ kvar}}$ (*hipótesis identificada:* valores de pérdida por defecto del transformador en el modelo DSS, por confirmar con placa del fabricante).
* **Diagnóstico de nodos críticos (límite $5.0\%$):** $11$ nodos evaluados, $\mathbf{0}$ nodos críticos: **CUMPLIMIENTO VERIFICADO**.
* **Concordancia analítico–simulado:** la caída en MT simulada ($0.007\%$) concuerda en orden de magnitud con el cálculo analítico ($0.016\%$); la diferencia se debe a que el flujo de carga modela la demanda real de $79\text{ kVA}$ en la SED frente a los $90\text{ kW}$ de cálculo analítico con ampliación futura.

---

## 9. DOCUMENTACIÓN GRÁFICA Y PLANOS ASOCIADOS

1. **Lámina P-01 (A3):** Plano de Redes de Distribución en Planta General, Acometidas y Retenidas (2 Circuitos BT).
2. **Lámina U-01 (A3):** Diagrama Unifilar General y Esquema de Protecciones BT (2 Circuitos + AP).
3. **Lámina PL-01 (A3):** Perfil Longitudinal y Distribución de Estructuras LP 22.9 kV.
4. **Láminas D-01 a D-05:** Detalles constructivos normalizados DGE (SED SAB-1, soporte trafo, PAT-3, retenidas, cut-out).

---
*Puno, Octubre de 2026*  
**Br. Renzo Gabriel Mamani Galindo**  
Código: 228447 — Escuela Profesional de Ingeniería Mecánica Eléctrica  
Facultad de Ingeniería Mecánica Eléctrica, Electrónica y Sistemas — UNA Puno
