# Análisis de Precios Unitarios (APU) y Justificación Presupuestal
## Proyecto: Línea Primaria 22.9 kV y Redes Secundarias - Sector Chifrón, Capachica

**Autor:** Br. Renzo Gabriel Mamani Galindo (Cód. 228447)  
**Institución:** Escuela Profesional de Ingeniería Mecánica Eléctrica · FIME · UNA Puno  
**Curso:** MEC330 — Instalaciones Eléctricas II  
**Fecha Base de Costos:** Octubre 2026  
**Lugar de Ejecución:** Sector Chifrón, Distrito de Capachica, Provincia y Departamento de Puno  
**Jornada Laboral:** 8 horas/día  

---

## 1. Costos de Mano de Obra (Escala Salarial CAPECO - Puno Vigente)

| Categoría Laboral | Código | Costo Hora-Hombre (HH) [S/.] | Jornal Diario (8h) [S/.] |
| :--- | :---: | :---: | :---: |
| **Capataz** | MO-CAP | S/. $32.50$ | S/. $260.00$ |
| **Operario Electromecánico** | MO-OP | S/. $28.00$ | S/. $224.00$ |
| **Oficial / Liniero** | MO-OF | S/. $23.50$ | S/. $188.00$ |
| **Peón** | MO-PE | S/. $20.00$ | S/. $160.00$ |

---

## 2. Flete y Transporte de Materiales (Juliaca - Capachica)
* Distancia por carretera asfaltada y afirmada: **$85.0\text{ km}$**.
* Costo referencial de flete terrestre en camión plataforma con grúa: **S/. 45.00 por tonelada métrica / viaje**.

---

## 3. Análisis de Precios Unitarios de Partidas Principales

### Partida 01.02: Excavación Manual en Terreno Semirrocoso para Postes de 12 m
* **Unidad:** m³ | **Rendimiento:** $2.50\text{ m}^3/\text{día}$
* **Mano de Obra:**
  * 0.10 Capataz $\times$ 8 / 2.50 = 0.320 HH @ S/. 32.50 = S/. 10.40
  * 1.00 Peón $\times$ 8 / 2.50 = 3.200 HH @ S/. 20.00 = S/. 64.00
* **Equipos y Herramientas:**
  * Herramientas manuales (picos, barretas, palas) = 5% MO = S/. 3.72
* **Costo Unitario Directo:** **S/. 78.12 / m³**

---

### Partida 01.03: Suministro e Izaje de Poste C.A.C. 12m / 300 daN
* **Unidad:** und | **Rendimiento:** $3.00\text{ und/día}$
* **Materiales:**
  * Poste C.A.C. 12m / 300 daN (Fábrica Concretos del Sur / Puno): 1.00 und @ S/. 1,350.00 = S/. 1,350.00
  * Flete de traslado Juliaca-Capachica (peso 1.05 tn): 1.05 tn @ S/. 45.00 = S/. 47.25
* **Mano de Obra:**
  * 0.20 Capataz $\times$ 8 / 3.0 = 0.533 HH @ S/. 32.50 = S/. 17.32
  * 1.00 Operario $\times$ 8 / 3.0 = 2.667 HH @ S/. 28.00 = S/. 74.68
  * 2.00 Oficiales $\times$ 8 / 3.0 = 5.333 HH @ S/. 23.50 = S/. 125.33
  * 3.00 Peones $\times$ 8 / 3.0 = 8.000 HH @ S/. 20.00 = S/. 160.00
* **Equipos:**
  * Camión grúa 10 tn (izaje): 0.50 HM @ S/. 180.00 / und = S/. 90.00
* **Costo Unitario Directo:** **S/. 1,864.58 / und**

---

### Partida 01.04: Suministro e Izaje de Poste C.A.C. 12m / 400 daN
* **Unidad:** und | **Rendimiento:** $3.00\text{ und/día}$
* **Materiales:**
  * Poste C.A.C. 12m / 400 daN: 1.00 und @ S/. 1,550.00 = S/. 1,550.00
  * Flete terrestre (peso 1.25 tn): 1.25 tn @ S/. 45.00 = S/. 56.25
* **Mano de Obra:**
  * Cuadrilla de montaje e izaje = S/. 377.33
* **Equipos:**
  * Camión grúa 10 tn: S/. 100.00
* **Costo Unitario Directo:** **S/. 2,083.58 / und**

---

### Partida 01.10: Suministro y Tendido de Conductor AAAC 35 mm² (Truxa)
* **Unidad:** m | **Rendimiento:** $600.00\text{ m/día}$
* **Materiales:**
  * Conductor AAAC 35 mm² (Indeco / Centelsa): 1.05 m @ S/. 6.20 = S/. 6.51
* **Mano de Obra:**
  * Cuadrilla liniera (1 Capataz, 2 Operarios, 2 Oficiales, 4 Peones):
    * Costo día = S/. 260 + 448 + 376 + 640 = S/. 1,724.00
    * Costo unitario MO = S/. 1,724.00 / 600 m = S/. 2.87
* **Equipos:**
  * Winche y tecle de tendido + poleas de aluminio = S/. 0.65 / m
* **Costo Unitario Directo:** **S/. 10.03 / m**

---

### Partida 02.04: Suministro y Montaje de Transformador Trifásico 100 kVA Dyn5 22.9 kV
* **Unidad:** und | **Rendimiento:** $1.00\text{ und/día}$
* **Materiales:**
  * Transformador 100 kVA, 22.9/0.38-0.22 kV, Dyn5, ONAN (Delcrosa / Josfel, cotización ref. Octubre 2026): S/. 22,800.00
  * Aceite dieléctrico mineral de reposición y pruebas: S/. 350.00
  * Flete especializado y embalaje de fábrica (peso 520 kg): S/. 420.00
* **Mano de Obra:**
  * Cuadrilla especializada de montaje MT (1 Capataz, 2 Operarios, 2 Oficiales): S/. 1,320.00
* **Equipos:**
  * Grúa de izaje a plataforma (4 horas): S/. 720.00
* **Costo Unitario Directo:** **S/. 25,610.00 / und**

---

### Partida 02.09: Sistema de Puesta a Tierra PAT-3 (SED 100 kVA)
* **Unidad:** cjto | **Rendimiento:** $1.00\text{ cjto/día}$
* **Materiales:**
  * 02 Varillas Cooperweld 5/8'' x 2.40m: 2 @ S/. 145.00 = S/. 290.00
  * 02 Conectores Anderson de bronce: 2 @ S/. 35.00 = S/. 70.00
  * 15 m Conductor cobre desnudo 35 mm²: 15 @ S/. 28.00 = S/. 420.00
  * 04 Bolsas bentonita sódica activada (30 kg): 4 @ S/. 45.00 = S/. 180.00
  * 02 Cajas de registro de concreto con tapa: 2 @ S/. 85.00 = S/. 170.00
* **Mano de Obra:**
  * Excavación de 2 pozos y zanja de enlace + compactación: S/. 420.00
* **Costo Unitario Directo:** **S/. 1,550.00 / cjto**

---

### Partida 03.05: Suministro y Tendido de Cable Autoportante CAAI 3x35+1x25+1x16 mm²
* **Unidad:** m | **Rendimiento:** $400.00\text{ m/día}$
* **Materiales:**
  * Cable CAAI 3x35+1x25+1x16 mm² (Indeco): 1.05 m @ S/. 14.50 = S/. 15.23
* **Mano de Obra:**
  * Cuadrilla de linieros en baja tensión = S/. 4.25 / m
* **Equipos y Herramientas:**
  * Tecle tirfor, dinamómetro y accesorios = S/. 0.85 / m
* **Costo Unitario Directo:** **S/. 20.33 / m**

---

### Partida 03.10: Suministro e Instalación de Pastoral y Luminaria LED 60W
* **Unidad:** und | **Rendimiento:** $5.00\text{ und/día}$
* **Materiales:**
  * Luminaria LED 60W, 5000K, IP66, fotocélula electrónica (Schréder / Philips): S/. 380.00
  * Pastoral de fierro galvanizado de 1.50 m x 1.5'': S/. 120.00
  * Abrazaderas de acero y ferretería: S/. 45.00
* **Mano de Obra:**
  * Montaje electromecánico y conexionado: S/. 95.00
* **Costo Unitario Directo:** **S/. 640.00 / und**

---

### Partida 03.11: Suministro e Instalación de Acometida Domiciliaria Monofásica
* **Unidad:** und | **Rendimiento:** $6.00\text{ und/día}$
* **Materiales:**
  * Medidor electrónico monofásico homologado Electro Puno: S/. 140.00
  * Caja portamedidor de policarbonato con visor: S/. 65.00
  * Cable concéntrico SET 2x4 mm² (promedio 15 m): S/. 55.00
  * Mástil de F°G°, pipeta, fusible y accesorios: S/. 45.00
* **Mano de Obra:**
  * Cuadrilla de acometidas (1 Operario + 1 Oficial): S/. 55.00
* **Costo Unitario Directo:** **S/. 360.00 / und**
