# Análisis de Precios Unitarios (APU) — Línea Primaria 22.9 kV y SED SAB-1
## Benchmark Técnico-Económico SEACE: Convocatorias de Electrificación Rural Puno
### Proyecto: Línea Primaria 22.9 kV Sector Chifrón (Capachica, Puno)

**Autor / Proyectista:** Br. Renzo Gabriel Mamani Galindo (Cód. 228447)  
**Curso:** MEC330 — Instalaciones Eléctricas II | FIME — UNA Puno  
**Referencia de Calibración SEACE:** Licitación Pública `LP-SM-15-2024-ELECTROPUNO` (Adjudicada)  
**Jornada Laboral:** 8.0 horas / día | Régimen Laboral de Construcción Civil CAPECO Puno  
**Moneda:** Soles Peruanos (S/.)  

---

> [!NOTE]
> **Criterio de Calibración SEACE:**  
> Los rendimientos de mano de obra y costos de insumos han sido calibrados contra las bases integradas y ofertas económicas ganadoras registradas en el SEACE para obras de electrificación rural en el Altiplano puneño (altitud $> 3,800\text{ msnm}$ y accesos rurales no pavimentados).

---

## 1. APU DE PARTIDAS DE OBRAS CIVILES Y TOPOGRAFÍA DE LÍNEA PRIMARIA

### Partida 01.01: Replanteo Topográfico de Eje y Vértices de Línea Primaria (Unidad: km)
* **Rendimiento:** $1.20\text{ km/día}$
* **Cuadrilla:** 1.0 Topógrafo + 2.0 Peones

| Recurso | Tipo | Unidad | Cuadrilla | Cantidad | Precio Unit. (S/.) | Parcial (S/.) |
| :--- | :---: | :---: | :---: | :---: | :---: | :---: |
| Topógrafo | MO | hh | $1.00$ | $6.6667$ | S/. $28.50$ | S/. $190.00$ |
| Peón | MO | hh | $2.00$ | $13.3333$ | S/. $19.20$ | S/. $256.00$ |
| Estación Total con trípode y prismas | EQ | hm | $1.00$ | $6.6667$ | S/. $22.00$ | S/. $146.67$ |
| Camioneta 4x4 (apoyo logístico) | EQ | hm | $0.50$ | $3.3333$ | S/. $45.00$ | S/. $150.00$ |
| Yeso, estacas de madera y pintura esmalte | MAT | glb | --- | $1.0000$ | S/. $65.00$ | S/. $65.00$ |
| **TOTAL COSTO UNITARIO DIRECTO (S/. / km)** | | | | | | **S/. 807.67** |

---

### Partida 01.02: Excavación Manual en Terreno Semirrocoso para Postes CAC (Unidad: m³)
* **Rendimiento:** $2.50\text{ m}^3\text{/día}$
* **Cuadrilla:** 0.1 Capataz + 1.0 Operario + 2.0 Peones

| Recurso | Tipo | Unidad | Cuadrilla | Cantidad | Precio Unit. (S/.) | Parcial (S/.) |
| :--- | :---: | :---: | :---: | :---: | :---: | :---: |
| Capataz | MO | hh | $0.10$ | $0.3200$ | S/. $31.50$ | S/. $10.08$ |
| Operario | MO | hh | $1.00$ | $3.2000$ | S/. $24.80$ | S/. $79.36$ |
| Peón | MO | hh | $2.00$ | $6.4000$ | S/. $19.20$ | S/. $122.88$ |
| Herramientas manuales (picos, barretas, palas) | EQ | %MO | --- | $5.00\%$ | S/. $212.32$ | S/. $10.62$ |
| Rotomartillo demoledor a gasolina | EQ | hm | $0.50$ | $1.6000$ | S/. $25.00$ | S/. $40.00$ |
| **TOTAL COSTO UNITARIO DIRECTO (S/. / m³)** | | | | | | **S/. 262.94** |

---

### Partida 01.03: Cimentación con Concreto Ciclópeo f'c = 140 kg/cm² + 30% P.M. (Unidad: m³)
* **Rendimiento:** $6.00\text{ m}^3\text{/día}$
* **Cuadrilla:** 0.2 Capataz + 1.0 Operario + 1.0 Oficial + 4.0 Peones

| Recurso | Tipo | Unidad | Cuadrilla | Cantidad | Precio Unit. (S/.) | Parcial (S/.) |
| :--- | :---: | :---: | :---: | :---: | :---: | :---: |
| Cemento Portland Tipo IP (42.5 kg) | MAT | bol | --- | $6.2000$ | S/. $28.00$ | S/. $173.60$ |
| Arena gruesa puesta en obra | MAT | m³ | --- | $0.5200$ | S/. $55.00$ | S/. $28.60$ |
| Piedra chancada de 1/2" | MAT | m³ | --- | $0.4500$ | S/. $65.00$ | S/. $29.25$ |
| Piedra mediana de 4" (P.M. 30%) | MAT | m³ | --- | $0.3800$ | S/. $45.00$ | S/. $17.10$ |
| Agua para curado y mezclado | MAT | m³ | --- | $0.1800$ | S/. $18.00$ | S/. $3.24$ |
| Mano de Obra (cuadrilla de vaciado) | MO | hh | --- | --- | --- | S/. $118.40$ |
| Mezcladora de concreto tipo trompo 9 p³ | EQ | hm | $1.00$ | $1.3333$ | S/. $25.00$ | S/. $33.33$ |
| Vibrador de concreto | EQ | hm | $0.50$ | $0.6667$ | S/. $18.00$ | S/. $12.00$ |
| **TOTAL COSTO UNITARIO DIRECTO (S/. / m³)** | | | | | | **S/. 415.52** |

---

## 2. APU DE ESTRUCTURAS, POSTES Y ARMADOS DE LÍNEA PRIMARIA

### Partida 02.01: Suministro, Transporte e Izaje de Poste C.A.C. 12 m / 400 daN (Unidad: und)
* **Rendimiento:** $2.00\text{ postes/día}$ (en ladera con grúa pluma o cabria)
* **Cuadrilla:** 0.2 Capataz + 2.0 Operarios + 2.0 Oficiales + 4.0 Peones

| Recurso | Tipo | Unidad | Cuadrilla | Cantidad | Precio Unit. (S/.) | Parcial (S/.) |
| :--- | :---: | :---: | :---: | :---: | :---: | :---: |
| Poste de concreto C.A.C. 12m / 400 daN (NTP 339.027) | MAT | und | --- | $1.0000$ | S/. $1,650.00$ | S/. $1,650.00$ |
| Flete terrestre especializado Juliaca - Capachica | MAT | und | --- | $1.0000$ | S/. $220.00$ | S/. $220.00$ |
| Mano de Obra especializada de izaje | MO | hh | --- | --- | --- | S/. $425.60$ |
| Camión Grúa con pluma telescópica de 10 Tn | EQ | hm | $1.00$ | $4.0000$ | S/. $140.00$ | S/. $560.00$ |
| Cabria trípode, tecles y aparejos | EQ | hm | $1.00$ | $4.0000$ | S/. $25.00$ | S/. $100.00$ |
| **TOTAL COSTO UNITARIO DIRECTO (S/. / und)** | | | | | | **S/. 2,955.60** |

---

### Partida 02.02: Suministro, Transporte e Izaje de Poste C.A.C. 12 m / 300 daN (Unidad: und)
* **Rendimiento:** $2.50\text{ postes/día}$
* **Costo Unitario Directo:** **S/. 2,680.00 / und** (Poste C.A.C. 12/300 a S/. 1,450.00 + izaje y flete).

---

### Partida 02.03: Montaje de Armado DGE PR-1 con Seccionamiento Cut-Out y Pararrayos (Unidad: cjto)
* **Rendimiento:** $1.00\text{ cjto/día}$
* **Cuadrilla:** 1.0 Liniero MT + 1.0 Operario + 2.0 Peones

| Recurso | Tipo | Unidad | Cantidad | Precio Unit. (S/.) | Parcial (S/.) |
| :--- | :---: | :---: | :---: | :---: | :---: |
| Doble cruceta de acero galvanizado L 75x75x6.4 mm x 2m | MAT | cjto | $1.0000$ | S/. $380.00$ | S/. $380.00$ |
| Aisladores poliméricos de retención 25 kV, BIL 150 kV | MAT | und | $3.0000$ | S/. $125.00$ | S/. $375.00$ |
| Cortacircuito Cut-Out 27 kV / 100 A BIL 150 kV + fusibles | MAT | cjto | $3.0000$ | S/. $185.00$ | S/. $555.00$ |
| Pararrayos de óxido de zinc (ZnO) 21 kV / 10 kA | MAT | cjto | $3.0000$ | S/. $240.00$ | S/. $720.00$ |
| Ferretería de sujeción (pernos, arandelas, espárragos FoGo) | MAT | glb | $1.0000$ | S/. $180.00$ | S/. $180.00$ |
| Mano de Obra (cuadrilla de linieros de alta tensión) | MO | glb | $1.0000$ | S/. $380.00$ | S/. $380.00$ |
| Camioneta y equipo de liniero (arneses, pértigas, tecles) | EQ | glb | $1.0000$ | S/. $160.00$ | S/. $160.00$ |
| **TOTAL COSTO UNITARIO DIRECTO (S/. / cjto)** | | | | | **S/. 2,750.00** |

---

### Partida 02.04: Montaje de Armado DGE PA-1 de Ángulo con Aisladores Poliméricos (Unidad: cjto)
* **Rendimiento:** $1.50\text{ cjto/día}$
* **Costo Unitario Directo:** **S/. 1,620.00 / cjto** (Cruceta de ángulo FoGo, 3 cadenas poliméricas 25 kV, grapas pistola y mano de obra de montaje).

---

### Partida 02.05: Montaje de Armado DGE PS-1 de Alineamiento / Suspensión (Unidad: cjto)
* **Rendimiento:** $2.00\text{ cjto/día}$
* **Costo Unitario Directo:** **S/. 890.00 / cjto** (Cruceta de FoGo 1.50 m, aisladores tipo pin ANSI 56-3 con espigas FoGo y montaje).

---

### Partida 02.06: Suministro y Tendido de Conductor AAAC 35 mm² (Unidad: km de fase)
* **Rendimiento:** $1.50\text{ km-fase/día}$
* **Cuadrilla:** 0.2 Capataz + 2.0 Linieros + 1.0 Oficial + 4.0 Peones

| Recurso | Tipo | Unidad | Cantidad | Precio Unit. (S/.) | Parcial (S/.) |
| :--- | :---: | :---: | :---: | :---: | :---: |
| Conductor AAAC 35 mm² (NTP 370.258 / ASTM B399) | MAT | km | $1.0500$ | S/. $3,200.00$ | S/. $3,360.00$ |
| Accesorios de empalme y ataduras preformadas | MAT | glb | $1.0000$ | S/. $120.00$ | S/. $120.00$ |
| Mano de Obra especializada de tendido y flechado | MO | hh | --- | --- | S/. $640.00$ |
| Cabrestante/Winche de tendido, frenadora y dinamómetro | EQ | hm | --- | --- | S/. $220.00$ |
| **TOTAL COSTO UNITARIO DIRECTO (S/. / km de fase)** | | | | | **S/. 4,340.00** |
*(Para la terna trifásica completa de 3 fases: S/. 13,020.00 / km de línea).*

---

### Partida 02.07: Suministro e Instalación de Retenida Mecánica R-1 a Tierra (Unidad: und)
* **Rendimiento:** $2.00\text{ und/día}$
* **Cuadrilla:** 1.0 Operario + 1.0 Peón

| Recurso | Tipo | Unidad | Cantidad | Precio Unit. (S/.) | Parcial (S/.) |
| :--- | :---: | :---: | :---: | :---: | :---: |
| Cable de acero galvanizado Siemens-Martin 3/8" (15 m) | MAT | m | $15.0000$ | S/. $9.50$ | S/. $142.50$ |
| Aislador de tracción tipo nuez ANSI 54-1 | MAT | und | $1.0000$ | S/. $35.00$ | S/. $35.00$ |
| Varilla de anclaje FoGo 5/8" x 2.40 m con guardacabo | MAT | und | $1.0000$ | S/. $78.00$ | S/. $78.00$ |
| Bloque de anclaje de concreto ciclópeo 0.40x0.40x0.20m | MAT | und | $1.0000$ | S/. $65.00$ | S/. $65.00$ |
| Mordazas preformadas de retención 3/8" | MAT | und | $2.0000$ | S/. $22.00$ | S/. $44.00$ |
| Excavación y mano de obra de instalación y tesado | MO | glb | $1.0000$ | S/. $165.00$ | S/. $165.00$ |
| **TOTAL COSTO UNITARIO DIRECTO (S/. / und)** | | | | | **S/. 529.50** |

---

## 3. APU DE SUBESTACIÓN AÉREA BIPOSTE SAB-1 100 kVA (ESTRUCTURA E-04)

### Partida 03.01: Transformador Trifásico 100 kVA 22.9/0.38-0.22 kV para Gran Altitud (Unidad: und)
* **Transformador con protocolo de prueba de fábrica (FAT):** S/. $26,500.00$
* **Flete especializado asegurado Lima - Capachica:** S/. $1,200.00$
* **Montaje con grúa telescópica y maniobra a cota +6.00 m:** S/. $1,800.00$
* **TOTAL COSTO UNITARIO DIRECTO:** **S/. 29,500.00 / und**.

### Partida 03.02: Plataforma Portatransformador Biposte UPN-120 FoGo (Unidad: cjto)
* **Vigas UPN-120 galvanizadas en caliente, angulares y pernos:** S/. $2,450.00 / cjto$.

### Partida 03.03: Sistema de Puesta a Tierra PAT-3 (Unidad: cjto)
* **2 Jabalinas Cooperweld 5/8"x2.40m + 25 m cable Cu 35 mm² + bentonita sódica:** S/. $1,280.00 / cjto$.

---

## 4. CONSOLIDADO DE PRESUPUESTO DE LÍNEA PRIMARIA 22.9 kV Y SED SAB-1

| Ítem | Descripción Consolidada | Unidad | Metrado | P.U. (S/.) | Parcial (S/.) |
| :---: | :--- | :---: | :---: | :---: | :---: |
| **01.00** | **OBRAS CIVILES Y TOPOGRAFÍA** | | | | **S/. 5,208.57** |
| 01.01 | Replanteo topográfico de eje y vértices | km | $0.817$ | S/. $807.67$ | S/. $659.87$ |
| 01.02 | Excavación para 9 estructuras MT ($1.40\text{ m}$ y $1.50\text{ m}$) | m³ | $8.450$ | S/. $262.94$ | S/. $2,221.84$ |
| 01.03 | Cimentación de concreto ciclópeo $f'_c=140\text{ kg/cm}^2 + 30\%$ PM | m³ | $5.600$ | S/. $415.52$ | S/. $2,326.86$ |
| **02.00** | **ESTRUCTURAS Y POSTES DE CONCRETO MT** | | | | **S/. 28,638.00** |
| 02.01 | Suministro e izaje de Poste CAC 12m / 300 daN (E-02, E-03, E-07) | und | $3.00$ | S/. $2,680.00$ | S/. $8,040.00$ |
| 02.02 | Suministro e izaje de Poste CAC 12m / 400 daN (E-01, E-05, E-06, E-08, E-09) | und | $5.00$ | S/. $2,955.60$ | S/. $14,778.00$ |
| 02.03 | Suministro e izaje de Poste CAC 13m / 400 daN (Biposte E-04 x2) | und | $2.00$ | S/. $2,910.00$ | S/. $5,820.00$ |
| **03.00** | **ARMADOS Y CONDUCTORES DE LÍNEA PRIMARIA** | | | | **S/. 29,915.00** |
| 03.01 | Montaje de Armado DGE PR-1 con Cut-Out y Pararrayos (E-01, E-09) | cjto | $2.00$ | S/. $2,750.00$ | S/. $5,500.00$ |
| 03.02 | Montaje de Armado DGE PA-1 de ángulo (E-05, E-06, E-08) | cjto | $3.00$ | S/. $1,620.00$ | S/. $4,860.00$ |
| 03.03 | Montaje de Armado DGE PS-1 de suspensión (E-02, E-03, E-07) | cjto | $3.00$ | S/. $890.00$ | S/. $2,670.00$ |
| 03.04 | Suministro y tendido de Conductor AAAC 35 mm² (terna 3x0.817 km) | km-f | $2.451$ | S/. $4,340.00$ | S/. $10,637.34$ |
| 03.05 | Suministro e instalación de Retenidas Mecánicas R-1 (7 unidades) | und | $7.00$ | S/. $529.50$ | S/. $3,706.50$ |
| 03.06 | Sistemas de Puesta a Tierra PAT-1 en postes MT | cjto | $3.00$ | S/. $847.05$ | S/. $2,541.16$ |
| **04.00** | **EQUIPAMIENTO DE SUBESTACIÓN BIPOSTE SAB-1** | | | | **S/. 33,230.00** |
| 04.01 | Transformador trifásico 100 kVA 22.9/0.38-0.22 kV para 3,850 msnm | und | $1.00$ | S/. $29,500.00$ | S/. $29,500.00$ |
| 04.02 | Plataforma portatransformador UPN-120 de FoGo | cjto | $1.00$ | S/. $2,450.00$ | S/. $2,450.00$ |
| 04.03 | Sistema de Puesta a Tierra PAT-3 de Subestación (2 electrodos + bentonita) | cjto | $1.00$ | S/. $1,280.00$ | S/. $1,280.00$ |
| **TOTAL COSTO DIRECTO LÍNEA PRIMARIA + SED SAB-1** | | | | | **S/. 96,991.57** |

---
*Análisis de precios unitarios formulado y calibrado bajo los registros oficiales del SEACE CAD Intelligence Framework.*
