# Checklist de arranque

Este checklist distingue datos confirmados de criterios academicos. Los datos
de campo pendientes no impiden calcular un anteproyecto, pero si impiden
presentarlo como expediente de obra.

## Documentos del curso

- [x] Consigna original de WhatsApp guardada en `fuentes/local/` e inventariada.
- [x] Lista preliminar de entregables extraida de pizarra/WhatsApp.
- [ ] Confirmar si existe una rubrica mas detallada; no bloquea el anteproyecto.
- [x] Fecha de presentacion registrada: 2026-08-03.
- [x] Proyecto individual: Aquiles Taylor Ramos Yapo.
- [x] Exposicion individualizada de 10 a 15 minutos registrada.
- [ ] Confirmar si el docente exige escala distinta o maqueta; se adopto A1 horizontal.

## Definicion del caso

- [x] Tipologia seleccionada por el estudiante: grifo.
- [x] Combustibles liquidos confirmados; GLP y GNV excluidos.
- [x] Actividad y procesos principales descritos.
- [x] Anteproyecto academico nuevo sobre arquitectura de referencia.
- [x] DXF incorporado, inventariado y separado en copias derivadas.
- [x] Ubicacion transcrita; altitud oficial de referencia registrada.
- [ ] Verificar cotas, unidades y condiciones exactas en campo.

## Electricidad

- [x] 380/220 V, 3F+N+PE, 60 Hz adoptado como criterio academico.
- [x] Electro Puno identificada; factibilidad e Icc pendientes.
- [x] Inventario con familias de catalogo trazables; placas pendientes.
- [x] Modos de operacion, demanda y simultaneidad definidos.
- [x] Motores y arranque secuencial modelados.
- [x] Cargas sensibles, criticas y de emergencia identificadas.
- [x] UPS, grupo y ATS calculados como criterio de continuidad.
- [x] Metrados y presupuesto referencial reproducibles, con alcance y exclusiones.
- [x] Cronograma referencial e hitos de control.
- [x] Guia de sustentacion de 10 a 15 minutos.

## Riesgos y normativa

- [x] Vapores, combustibles, intemperie, humedad y corrosion evaluados.
- [x] Areas de pacientes descartadas; alarma y alumbrado de emergencia incluidos.
- [x] Secciones aplicables del CNE-U registradas.
- [x] RNE EM.010 aplicado, incluido calculo de alumbrado.
- [x] Normativa sectorial y empresa distribuidora identificadas.
- [x] Matriz de cumplimiento desarrollada.
- [ ] Revision competente y verificacion de campo de areas clasificadas.

## Puerta para habilitar el pipeline

Solo cambiar `pipeline_habilitado` a `true` cuando no queden pendientes
bloqueantes, la geometria este validada y las entradas canonicas tengan fuente,
unidad, estado y responsable de revision.

El paquete academico de revision ya puede regenerarse en `build/`; esto no
equivale a habilitar una entrega constructiva.
