# Ficha de norma: Bases para el Diseño de Líneas Primarias para Electrificación Rural

## Identificación

- Código interno: DGE-LP-018.
- Nombre: Bases para el Diseño de Líneas Primarias para Electrificación Rural.
- Entidad emisora: Dirección General de Electricidad (DGE) - Ministerio de Energía y Minas (MINEM).
- Aprobación: R.D. N.° 018-2003-EM/DGE.
- Marco Legal: Ley General de Electrificación Rural (Ley N.° 28749).
- Fecha de comprobación: 2026-10-11.

---

## Campo de Aplicación y Objeto

Esta norma establece los criterios técnico-económicos mínimos para el diseño de líneas y redes primarias (Media Tensión) aéreas en proyectos de electrificación rural en el Perú, abarcando desde la salida de una subestación de potencia o minicentral hidroeléctrica hasta las subestaciones de distribución (SED).

---

## Criterios de Diseño Específicos para Limbani

### 1. Niveles de Tensión Normalizados
- **Tensión nominal:** 10 kV trifásico, 13.2 kV monofásico con retorno por tierra (MRT) o 22.9/13.2 kV trifásico 4 hilos.
- **Para la Minicentral Hidroeléctrica Limbani (200 kW):** Se adopta la configuración trifásica en **10 kV** (o **22.9 kV** en troncal), dado que para una potencia de generación de 200 kW y una distancia de transmisión troncal de ~2.0 km a lo largo del valle, la corriente de línea es de apenas $\approx 12.8\text{ A}$, permitiendo una eficiencia de transmisión superior al $99.5\%$.

### 2. Caída de Tensión Máxima Admisible
- En la línea primaria (MT): $\Delta V \le 5.0\%$ en la condición de máxima demanda proyectada al horizonte de diseño (20 años).

### 3. Selección del Conductor de Línea Primaria
- Material: Aleación de aluminio **AAAC (All Aluminium Alloy Conductor)** según NTP 370.258 / ASTM B399.
- Sección económica y mecánica mínima recomendada por DGE: **35 mm² (AAAC 35 mm²)**.
  - Resistencia eléctrica a 20°C: $0.986\ \Omega/\text{km}$.
  - Reactancia inductiva (frecuencia 60 Hz): $\approx 0.385\ \Omega/\text{km}$.
  - Capacidad de corriente admisible en aire: $145\text{ A}$.
  - Carga de rotura nominal: $1,050\text{ daN}$.

### 4. Estructuras de Soporte (Postes)
- Postes de Concreto Armado Centrifugado (CAC):
  - Longitud estándar en MT: **12 m** y **13 m**.
  - Cargas de trabajo en la cima: $300\text{ daN}$, $400\text{ daN}$ para alineamiento y ángulo suave; $600\text{ daN}$ o $800\text{ daN}$ para anclaje y fin de línea.
- Crucetas de madera tratada o perfil angular de acero galvanizado en caliente de $2.0\text{ m}$ o $2.5\text{ m}$.

### 5. Puesta a Tierra en Media Tensión
- Cada 3 estructuras de alineamiento y en todas las estructuras de anclaje, fin de línea o con equipos de protección (seccionadores fusible cut-out y pararrayos).
- Resistencia máxima de puesta a tierra: $\le 25\ \Omega$ (en terrenos rocosos se admite contrapeso de acero cobrizado).
