# Ficha de norma: Especificaciones Técnicas para el Montaje de Líneas y Redes para Electrificación Rural

## Identificación

- Código interno: DGE-MONTAJE-026.
- Nombre: Especificaciones Técnicas para el Montaje de Líneas y Redes Primarias para Electrificación Rural.
- Entidad emisora: Dirección General de Electricidad (DGE) - Ministerio de Energía y Minas (MINEM).
- Aprobación: R.D. N.° 026-2003-EM/DGE.
- Fecha de comprobación: 2026-10-11.

---

## Procedimientos Constructivos Normalizados

### 1. Replanteo Topográfico y Estacado
- Verificación en terreno de las coordenadas UTM WGS84 del catastro oficial.
- Marcación de vértices de ángulo, alineamientos y ubicaciones de subestaciones aéreas biposte (SAB).

### 2. Excavaciones y Cimentaciones
- Profundidad de enterramiento de postes de concreto armado centrifugado (CAC):
  $$H_{\text{ent}} = \frac{H}{10} + 0.50\text{ m}$$
  - Para poste de $8\text{ m}$: $H_{\text{ent}} = 1.30\text{ m}$
  - Para poste de $12\text{ m}$: $H_{\text{ent}} = 1.70\text{ m}$
  - Para poste de $13\text{ m}$: $H_{\text{ent}} = 1.80\text{ m}$
- En suelos normales: solado de concreto y relleno compactado con tierra seleccionada y piedra.
- En zonas de talud o laderas andinas: macizo de concreto ciclópeo $f'c = 140\text{ kg/cm}^2$.

### 3. Montaje de Retenidas y Anclajes
- Retenidas inclinadas simples y contravientos con cable de acero galvanizado grado siemens martin de $3/8''$ o $5/16''$.
- Bloque de anclaje de concreto armado enterrado a $\ge 1.50\text{ m}$.

### 4. Tendido, Flechado y Templado de Conductores
- El tendido debe realizarse mediante poleas con revestimiento de neopreno para evitar dañar los hilos de aleación de aluminio.
- El templado debe responder estrictamente a la tabla de flechado y tensado calculada para la temperatura de montaje al momento del tendido.

### 5. Puesta a Tierra (PAT)
- Instalación de varilla de cobre electrolítico de $5/8'' \times 2.40\text{ m}$ con conector tipo split bolt o soldadura exotérmica (Cadweld), protegida con tubo de PVC y caja de registro con tapa de concreto. Tratamiento con bentonita sódica y sales minerales.
