# Ficha Técnica Normativa: Norma Técnica de Calidad de los Servicios Eléctricos (NTCSE)

- **Código / Denominación:** NTCSE (D.S. N.° 020-97-EM y modificatorias D.S. N.° 040-2001-EM)
- **Entidad Emisora:** Ministerio de Energía y Minas (MEM) / Fiscalizado por OSINERGMIN
- **Ámbito de Aplicación:** Sistemas Eléctricos de Distribución, Transmisión y Generación en el Perú

---

## 1. Objeto y Alcance
Establecer los niveles mínimos de calidad de los servicios eléctricos que las empresas concesionarias y operadores de sistemas eléctricos están obligados a brindar a los usuarios, regulando tolerancias de tensión, perturbaciones, interrupciones y calidad comercial.

---

## 2. Parámetros Clave para Redes de Distribución en Zonas Rurales y Urbanas

### 2.1 Tolerancias en Tensión Nominal (Tensiones de Servicio)
- **Tensión en Media Tensión (MT):**
  - Variación admisible respecto a la tensión nominal: $\pm 5.0\%$ en condiciones normales de operación.
  - En redes rurales o sistemas aislados con compensación: hasta $\pm 7.5\%$.
- **Tensión en Baja Tensión (BT):**
  - Tensión nominal de suministro: $380/220\text{ V}$ trifásico tetrafilar o $220\text{ V}$ monofásico.
  - Tolerancia admisible: $\pm 5.0\%$ del valor nominal en bornes de conexión del usuario (rango admisible: $209\text{ V}$ a $231\text{ V}$ para $220\text{ V}$).

### 2.2 Desbalance de Tensiones en Sistemas Trifásicos
- El desbalance de tensiones entre fases no debe superar el $2.0\%$ en Media Tensión y $3.0\%$ en Baja Tensión.

### 2.3 Factor de Potencia (FP)
- Los usuarios finales y el sistema de distribución deben mantener un factor de potencia medio no inferior a $0.90$ inductivo en horas de máxima demanda.

---

## 3. Aplicación en el Proyecto Limbani
- **Línea Primaria 10 kV:** La caída de tensión calculada para la máxima potencia ($200\text{ kW}$) es de $0.504\%$ ($50.41\text{ V}$), muy inferior a la tolerancia máxima de $5.0\%$.
- **Red Secundaria 380/220 V:** En el extremo del alimentador más alejado de la SED-02, la caída es de $3.82\%$, cumpliendo el límite del $5.0\%$.
- **Factor de potencia de diseño:** $\cos\phi = 0.90$.
