# Ficha Técnica Normativa: Reglamento de Seguridad y Salud en el Trabajo con Electricidad (RESESATE)

- **Código / Denominación:** RESESATE (R.M. N.° 111-2013-MEM/DM)
- **Entidad Emisora:** Ministerio de Energía y Minas (MEM) / Fiscalizado por SUNAFIL y OSINERGMIN
- **Ámbito de Aplicación:** Obras de construcción, montaje, operación y mantenimiento de instalaciones eléctricas a nivel nacional

---

## 1. Objeto y Alcance
Proteger la vida, salud e integridad de los trabajadores y del público en general durante la ejecución de actividades eléctricas, estableciendo medidas de prevención contra el riesgo eléctrico (contacto directo, indirecto, arco eléctrico, inducción y descargas atmosféricas).

---

## 2. Disposiciones Aplicables en Montaje y Operación de Redes

### 2.1 Las Cinco Reglas de Oro para Trabajos Sin Tensión
1. **Corte efectivo de todas las fuentes de tensión:** Apertura con corte visible de seccionadores cut-out o interruptores.
2. **Bloqueo y consignación de aparatos de maniobra (LOTO):** Impedir cualquier posible reconexión accidental mediante candados y tarjetas de advertencia.
3. **Verificación de ausencia de tensión:** Comprobación con detector de tensión capacitivo homologado de rango 10 kV o baja tensión según corresponda.
4. **Puesta a tierra y en cortocircuito:** En todos los conductores activos de las fases a ambos lados de la zona de trabajo mediante equipos portátiles de puesta a tierra.
5. **Señalización y delimitación de la zona de trabajo:** Colocación de conos, cintas de peligro y vallas de seguridad.

### 2.2 Equipos de Protección Individual (EPI) Dieléctricos
- Casco de seguridad dieléctrico Tipo I, Clase E (hasta 20,000 V, ANSI Z89.1).
- Guantes dieléctricos Clase 2 (hasta 17,000 V para maniobras en 10 kV) con guantes de badana protectores mecánicos.
- Calzado de seguridad dieléctrico sin puntera metálica (ASTM F2413).
- Arnés de seguridad de cuerpo entero con línea de vida de posicionamiento para trabajo en altura sobre postes de concreto.
- Pértigas de maniobra aisladas telescópicas de fibra de vidrio probadas a 100 kV/pie.

---

## 3. Aplicación en el Proyecto Limbani
- Incorporado en las Especificaciones de Montaje (Capítulo IV) y en la partida presupuestal 07.00 (*Plan de Mitigación Ambiental y Seguridad SST*), con presupuesto asignado para entrega de EPIs, señalización en obra y protocolos de izaje y tendido.
