# Fuentes oficiales de normativa

Registro comun para sustentar los proyectos. Se priorizan paginas oficiales y
se conserva la fecha de la ultima consulta. Antes de emitir un entregable se
debe comprobar nuevamente la vigencia.

Ultima revision web de este registro: **2026-08-01**.

## Base electrica y edificaciones

| Codigo | Norma o documento | Entidad | Uso | Fuente oficial | Estado |
|---|---|---|---|---|---|
| CNE-U | Codigo Nacional de Electricidad - Utilizacion, R.M. N.° 037-2006-MEM/DM | MINEM / OSINERGMIN | Norma base desde el punto de entrega hasta los puntos de utilizacion | [Pagina oficial y PDF](https://www.gob.pe/institucion/osinergmin/normas-legales/738607-037-2006-mem-dm) | Fuente verificada; aplicacion por numeral pendiente en cada proyecto |
| CNE-U-M1 | Modificacion del CNE-U, R.M. N.° 175-2008-MEM/DM | MINEM | Modificacion que debe consultarse junto con el texto base | [Pagina oficial](https://www.gob.pe/institucion/minem/normas-legales/4778939-175-2008-mem-dm) | Fuente verificada |
| CNE-U manual | Manual de sustentacion del CNE-U 2006 | MINEM | Ayuda interpretativa; no sustituye al texto normativo | [Manuales y guias de cumplimiento facultativo](https://www.gob.pe/institucion/minem/informes-publicaciones/4773521-manuales-y-guias-cumplimiento-facultativo) | Fuente verificada; documento facultativo |
| RNE | Reglamento Nacional de Edificaciones | MVCS | Marco obligatorio y repositorio vigente de normas por especialidad | [Repositorio oficial del RNE](https://www.gob.pe/institucion/vivienda/informes-publicaciones/2309793) | Fuente verificada; se actualiza periodicamente |
| EM.010 | Instalaciones Electricas Interiores, R.M. N.° 083-2019-VIVIENDA | MVCS | Lineamientos minimos, iluminacion, demanda, documentos y emergencia | [Resolucion oficial](https://www.gob.pe/institucion/vivienda/normas-legales/266383-083-2019-vivienda) y [PDF en el RNE](https://cdn.www.gob.pe/uploads/document/file/2366690/62%20EM.010%20INSTALACIONES%20EL%C3%89CTRICAS%20INTERIORES%20-%20RM%20N%C2%B0%20083-2019-VIVIENDA.pdf) | Fuente y version verificadas |
| DGE simbolos | Norma DGE - Simbolos Graficos en Electricidad, R.M. N.° 091-2002-EM/VME | MINEM | Simbologia para planos | [Buscador oficial de normas MINEM](https://www.gob.pe/institucion/minem/normas-legales) | Localizar ficha y PDF vigente antes del plano final |
| DGE terminologia | Norma DGE - Terminologia en Electricidad, R.M. N.° 091-2002-EM/VME | MINEM | Terminologia tecnica | [Buscador oficial de normas MINEM](https://www.gob.pe/institucion/minem/normas-legales) | Localizar ficha y PDF vigente antes del expediente final |

## Normas del RNE a seleccionar segun el uso

El [repositorio oficial del RNE](https://www.gob.pe/institucion/vivienda/informes-publicaciones/2309793)
publica, entre otras, las siguientes normas relevantes:

| Alternativa | Normas iniciales a revisar | Observacion |
|---|---|---|
| Hospital o clinica | A.050 Salud, A.130 Seguridad, EM.010 y EM.100 cuando corresponda | Ademas se requiere normativa sectorial MINSA y las Secciones 140, 240, 260 y 370 del CNE-U segun alcance |
| Laboratorio educativo | A.040 Educacion, A.130 y EM.010 | Confirmar sustancias, humedad, gases, equipos sensibles y si cambia a uso sanitario o industrial |
| Laboratorio sanitario | A.050 Salud, A.130 y EM.010 | Verificar normativa MINSA y areas de pacientes si existen |
| Laboratorio industrial | A.060 Industria, A.130, EM.010 y EM.100 cuando corresponda | Clasificar riesgos por procesos y sustancias antes de seleccionar equipos |
| Taller | A.060 Industria, A.130 y EM.010 | Revisar motores, soldadoras, elevacion, ventilacion y posibles areas peligrosas |
| Grifo o estacion de servicio | A.070 Comercio, A.130, EM.010 y regulacion de hidrocarburos | No basta el RNE: requiere CNE-U 110/120 y reglas sectoriales OSINERGMIN/MINEM |

## Hidrocarburos y areas peligrosas

| Documento | Entidad | Uso | Fuente oficial | Estado |
|---|---|---|---|---|
| Guia Tecnica N.° 001-OS/DSR-UTH, areas clasificadas como peligrosas en grifos, estaciones de servicio y gasocentros de GLP | OSINERGMIN | Orientacion para identificar atmosferas potencialmente explosivas y equipos adecuados | [Pagina de documentos tecnicos](https://www.osinergmin.gob.pe/empresas/hidrocarburos/comercializacion/documentos-tecnicos) y [PDF](https://www.osinergmin.gob.pe/seccion/centro_documental/hidrocarburos/Documentos/Comercializacion/Documentos-Tecnicos/Guia-Tecnica-001-OS-DSR-UTH.pdf) | Fuente verificada; guia, no reemplaza reglamentos vigentes |
| Reglamento de Seguridad para Establecimientos de Venta al Publico de Combustibles Derivados de Hidrocarburos, D.S. N.° 054-93-EM y modificatorias | MINEM / OSINERGMIN | Seguridad de grifos y estaciones de servicio | [Buscador oficial MINEM](https://www.gob.pe/institucion/minem/normas-legales) | Compilar texto y modificatorias solo si se elige grifo |

## Fuentes que faltan segun la decision

- Norma sectorial MINSA vigente y categoria exacta si se elige un
  establecimiento de salud.
- Reglamento y guias OSINERGMIN consolidados si se elige grifo, GLP o GNV.
- Normas Tecnicas Peruanas de producto para conductores, tableros,
  tomacorrientes y equipos seleccionados.
- Requisitos de la empresa distribuidora local para factibilidad, punto de
  entrega, medicion y posible sistema de utilizacion en media tension.

## Redes de Distribucion, Lineas de Transmision y Electrificacion Rural

| Codigo | Norma o documento | Entidad | Uso | Fuente oficial | Estado |
|---|---|---|---|---|---|
| CNE-S | Codigo Nacional de Electricidad - Suministro 2011, R.M. N.° 214-2011-MEM/DM | MINEM / DGE | Generacion, estaciones, lineas y redes; alcance segun regla 011 | [Portal oficial MINEM](https://www.gob.pe/institucion/minem/normas-legales/108753-0214-2011-mem) y [texto completo](https://cdn.www.gob.pe/uploads/document/file/95751/RM_214_2011_DM.pdf) | Identificacion y ficha corregidas el 2026-10-13; cumplimiento por proyecto pendiente |
| LCE | Ley de Concesiones Electricas (D.L. N.° 25844) y Reglamento (D.S. N.° 009-93-EM) | MINEM / OSINERGMIN | Marco regulatorio general de generacion, transmision y distribucion electrica en el Peru | [Portal del Estado Peruano](https://www.gob.pe/institucion/osinergmin/normas-legales) | Marco legal vigente |
| DGE-LP-018 | Bases para el Diseno de Lineas Primarias para Electrificacion Rural, R.D. N.° 018-2003-EM/DGE | MINEM / DGE | Criterios de diseno de lineas en 10 kV, 13.2 kV y 22.9 kV, conductores AAAC y postes CAC | [MINEM DGE](https://www.gob.pe/institucion/minem/normas-legales) | Ficha elaborada |
| DGE-RS-016 | Bases para el Diseno de Redes Secundarias con Conductores Autoportantes para Electrificacion Rural, R.D. N.° 016-2003-EM/DGE | MINEM / DGE | Diseno de redes de baja tension (380/220 V y 220 V) con conductores CAAI | [MINEM DGE](https://www.gob.pe/institucion/minem/normas-legales) | Ficha elaborada |
| DGE-MONTAJE-026 | Especificaciones Tecnicas para el Montaje de Lineas y Redes Primarias para Electrificacion Rural, R.D. N.° 026-2003-EM/DGE | MINEM / DGE | Procedimientos de excavacion, izado de postes, tendido, flechado y PAT | [MINEM DGE](https://www.gob.pe/institucion/minem/normas-legales) | Ficha elaborada |
| NTCSE | Norma Tecnica de Calidad de los Servicios Electricos, D.S. N.° 020-97-EM | MINEM / OSINERGMIN | Limites regulatorios de tolerancia de tension (+/-5% urbano, +/-7.5% rural) | [OSINERGMIN](https://www.osinergmin.gob.pe) | Verificada |
- Reglamentos de seguridad y salud en el trabajo aplicables a la actividad.

No se debe marcar una norma como `Aplicada` solo por incluirla en esta tabla.
Cada proyecto debe citar el articulo, regla o seccion concreta y vincularla con
un calculo, plano, especificacion o prueba.
